<?xml version="1.0" encoding="utf-8"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.1//EN" "http://www.w3.org/TR/xhtml11/DTD/xhtml11.dtd">
<html xmlns="http://www.w3.org/1999/xhtml">
	<head>
		<meta http-equiv="Content-Type" content="text/html; charset=utf-8"/>
		<title></title>
		<style type="text/css">
			/* Reset */
			ol, ul { margin: 0; padding: 0; }
			li { list-style-position: outside; }
			
			/* Paragraphs and texts */
			.Default_ntt { }
			.Heading_2 { margin-left: 7.62mm; margin-top: 4.5mm; margin-bottom: 2.5mm; text-indent: -7.62mm; font-size: 12.0pt; font-weight: bold; font-style: italic; color: #0066cc; }
			.Heading_3 { margin-left: 7.62mm; margin-top: 4.5mm; margin-bottom: 2.5mm; text-indent: -7.62mm; font-size: 11.0pt; font-weight: bold; color: #0066cc; }
			p { text-align: justify; margin-left: 0; margin-right: 0; margin-top: 0; margin-bottom: 0; border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; padding-left: 0; padding-right: 0; padding-top: 0; padding-bottom: 0; text-indent: 0; background: transparent; font-family: "Arial"; font-size: 10.5pt; font-weight: normal; font-style: normal; }
			li { text-align: justify; margin-left: 0; margin-right: 0; margin-top: 0; margin-bottom: 0; border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; padding-left: 0; padding-right: 0; padding-top: 0; padding-bottom: 0; text-indent: 0; background: transparent; font-family: "Arial"; font-size: 10.5pt; font-weight: normal; font-style: normal; }
			.cmd_code { text-align: left; font-family: "Courier New"; }
			.cmd_code_Start { text-align: left; margin-top: 1.99mm; font-family: "Courier New"; }
			.cmd_root { text-align: left; color: #0066cc; }
			
			/* Footnotes & endnotes */
			#webpub_footnotes_divider { clear: both; margin-top: 2em; width: 25%; border-top: 1px solid black; }
			#webpub_footnotes { font-size: 80%; text-align: justify; }
			#webpub_footnotes td.label { text-align: right; vertical-align: top; }
			#webpub_footnotes td.content { }
			a.webpub_footnote { font-size: 80%; vertical-align: super; }
			#webpub_endnotes_divider { clear: both; margin-top: 2em; width: 25%; border-top: 3px double black; }
			#webpub_endnotes { font-size: 80%; text-align: justify; }
			#webpub_endnotes td.label { text-align: right; vertical-align: top; }
			#webpub_endnotes td.content { }
			a.webpub_endnote { font-size: 80%; vertical-align: super; }
			
		</style>
	</head>
	<body>
		<p class="Heading_2"><a name="_scpi_subsys_status"></a>STATus </p>
		<p class="Heading_3"><a name="stat_oper"></a>STATus:OPERation[:EVENt]?</p>
		<table style="border-collapse: collapse; background: transparent; width: 169.92mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Syntax</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p class="cmd_root"><a name="_scpi_stat_oper_even"></a>STATus:OPERation[:EVENt]?</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Description</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>This query returns the value of the read-only Operation Status Event register The bits are latched and reading the register will clear it. The *CLS command can be also used to clear the register.</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Return</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>The value returned is the binary-weighted sum of all bits set in the register. For example, if bit 9 (decimal value = 512) and bit 13 (decimal value = 8192) are set, this command will return 8704.</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p class="Default_ntt">Usage<span style="font-style: italic;"> </span>example</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p class="cmd_code_Start">STAT:OPER?</p>
					<p class="cmd_code_Start">256</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p class="Default_ntt">Related Commands</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>*CLS</p>
					<p>*STB?</p>
					<p>STATus:OPERation:ENABle</p>
				</td>
			</tr>
		</table>
		<p class="Heading_3"><a name="stat_oper_cond"></a>STATus:OPERation:CONDition?</p>
		<table style="border-collapse: collapse; background: transparent; width: 169.92mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Syntax</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p class="cmd_root"><a name="_scpi_stat_oper_cond"></a>STATus:OPERation:CONDition?</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Description</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>This query returns the value of the read-only Operation Status Condition register. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Return</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>The value returned is the binary-weighted sum of all bits set in the register. For example, if bit 9 (decimal value = 512) and bit 13 (decimal value = 8192) are set, this command will return 8704.</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p class="Default_ntt">Usage<span style="font-style: italic;"> </span>example</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p class="cmd_code_Start">STAT:OPER:COND?</p>
					<p class="cmd_code_Start">256</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p class="Default_ntt">Related Commands</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>STATus:OPERation:ENABle</p>
				</td>
			</tr>
		</table>
		<p class="Heading_3"><a name="stat_oper_enab"></a>STATus:OPERation:ENABle</p>
		<table style="border-collapse: collapse; background: transparent; width: 169.92mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p class="cmd_root"><a name="_scpi_stat_oper_enab"></a>STATus:OPERation:ENABle {&lt;value&gt;}</p>
					<p class="cmd_root"><a name="_scpi_stat_oper_enab2"></a>STATus:OPERation:ENABle?</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>This command and its query set and read the value of the Operation Status Enable register. The Enable register is a mask for enabling specific bits from the Operation Event register to set the operation summary bit 7 (OPER) of the Status Byte register. This bit is the logical OR of all the Operational Event register bits that are enabled by the Operation Status Enable register.</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Return</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>Query the Operation Status Enable register. The instrument returns a binary-weighted decimal representing the bits set in the enable register.</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td rowspan="2" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Parameters</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 22%;">
					<p style="text-align: center;">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 22%;">
					<p style="text-align: center;">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 22%;">
					<p style="text-align: center;">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 22%;">
					<p style="text-align: center;">Default</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 22%;">
					<p>&lt;value&gt;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 22%;">
					<p style="text-align: center;">NR1</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 22%;">
					<p style="text-align: left;">A decimal value which corresponds to the binary-weighted sum of the bits in the register.</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 22%;">
					<p style="text-align: center;">0</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p class="Default_ntt">Usage<span style="font-style: italic;"> </span>example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>Enable ISUM (bit 13):</p>
					<p class="cmd_code_Start">STAT:OPER:ENAB 8192</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p class="Default_ntt">Related Commands</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>*CLS</p>
					<p>*STB?</p>
					<p>STATus:OPERation[:EVENt]?</p>
				</td>
			</tr>
		</table>
		<p class="Heading_3"><a name="stat_oper_inst"></a>STATus:OPERation:INSTrument[:EVENt]?</p>
		<table style="border-collapse: collapse; background: transparent; width: 169.92mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Syntax</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p class="cmd_root"><a name="_scpi_stat_oper_inst_cond"></a><a name="_scpi_stat_oper_inst_even"></a>STATus:OPERation:INSTrument[:EVENt]?</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Description</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>This query returns the value of the read-only Instrument Operation Status Event register. The bits are latched and reading the register will clear it. The *CLS command can be also used to clear the register. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Return</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>The value returned is the binary-weighted sum of all bits set in the register. For example, if bit 1 (decimal value = 2) and bit 2 (decimal value = 4) are set, this command will return 6.</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p class="Default_ntt">Usage<span style="font-style: italic;"> </span>example</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>If bit 2 is set:</p>
					<p class="cmd_code_Start">STAT:OPER:INST?</p>
					<p class="cmd_code_Start">4</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p class="Default_ntt">Related Commands</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>*CLS</p>
					<p>STATus:PREset</p>
				</td>
			</tr>
		</table>
		<p class="Heading_3"><a name="stat_oper_inst_cond"></a>STATus:OPERation:INSTrument:CONDition?</p>
		<table style="border-collapse: collapse; background: transparent; width: 169.92mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Syntax</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p class="cmd_root">STATus:OPERation:INSTrument:CONDition?</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Description</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>This query returns the value of the read-only Instrument Operation Status Condition register. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Return</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>The value returned is the binary-weighted sum of all bits set in the register. For example, if bit 1 (decimal value = 2) and bit 2 (decimal value = 4) are set, this command will return 6.</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p class="Default_ntt">Usage<span style="font-style: italic;"> </span>example</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>If bit 2 is set:</p>
					<p class="cmd_code_Start">STAT:OPER:INST:COND?</p>
					<p class="cmd_code_Start">4</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p class="Default_ntt">Related Commands</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>STATus:PREset</p>
				</td>
			</tr>
		</table>
		<p class="Heading_3"><a name="stat_oper_inst_enab"></a>STATus:OPERation:INSTrument:ENABle</p>
		<table style="border-collapse: collapse; background: transparent; width: 169.92mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p class="cmd_root"><a name="_scpi_stat_oper_inst_enab"></a>STATus:OPERation:INSTrument:ENABle {&lt;value&gt;}</p>
					<p class="cmd_root"><a name="_scpi_stat_oper_inst_enab2"></a>STATus:OPERation:INSTrument:ENABle?</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>Enable bits in the Instrument Operation Status Enable register. The selected bits are then reported to the Operation Status Event register. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Return</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>Query the Instrument Operation Status Enable register. The instrument returns a binary-weighted decimal representing the bits set in the enable register.</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td rowspan="2" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Parameters</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 22%;">
					<p style="text-align: center;">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 22%;">
					<p style="text-align: center;">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 22%;">
					<p style="text-align: center;">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 22%;">
					<p style="text-align: center;">Default</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 22%;">
					<p>&lt;value&gt;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 22%;">
					<p style="text-align: center;">NR1</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 22%;">
					<p style="text-align: left;">A decimal value which corresponds to the binary-weighted sum of the bits in the register.</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 22%;">
					<p style="text-align: center;">PREset=0</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p class="Default_ntt">Usage<span style="font-style: italic;"> </span>example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p class="cmd_code_Start">STAT:OPER:INST:ENAB 6</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p class="Default_ntt">Related Commands</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>*CLS</p>
					<p>STATus:PREset</p>
				</td>
			</tr>
		</table>
		<p class="Heading_3"><a name="stat_oper_inst_isum"></a>STATus:OPERation:INSTrument:ISUMmary[&lt;n&gt;][:EVENt]?</p>
		<table style="border-collapse: collapse; background: transparent; width: 169.92mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Syntax</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p class="cmd_root"><a name="_scpi_stat_oper_inst_isum_even"></a>STATus:OPERation:INSTrument:ISUMmary[&lt;n&gt;][:EVENt]?</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Description</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>This query returns the value of the read-only Instrument Isummary Operation Status Event register for a specific channel of the instrument represented by numeric value [&lt;n&gt;]. When [&lt;n&gt;] is omitted, the system queries the Instrument Isummary Operation Status Event register of the current channel. The bits are latched and reading the register will clear it. The *CLS command can be also used to clear the register.</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Return</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>The value returned is the binary-weighted sum of all bits set in the register.</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p class="Default_ntt">Usage<span style="font-style: italic;"> </span>example</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>If bit 8 and bit 10 on the channel 1 are set (256+1024=1280):</p>
					<p class="cmd_code_Start">STAT:OPER:INST:ISUM1?</p>
					<p class="cmd_code_Start">1280</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p class="Default_ntt">Related Commands</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>*CLS</p>
				</td>
			</tr>
		</table>
		<p class="Heading_3"><a name="stat_oper_inst_isum_cond"></a>STATus:OPERation:INSTrument:ISUMmary[&lt;n&gt;]:CONDition?</p>
		<table style="border-collapse: collapse; background: transparent; width: 169.92mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Syntax</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p class="cmd_root"><a name="_scpi_stat_oper_inst_isum_cond"></a>STATus:OPERation:INSTrument:ISUMmary[&lt;n&gt;]:CONDition?</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Description</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>This query returns the value of the read-only Instrument Isummary Operation Status Condition register for a specific channel of the instrument represented by numeric value [&lt;n&gt;]. When [&lt;n&gt;] is omitted, the system queries the Instrument Isummary Operation Status Condition register of the current channel.</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Return</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>The value returned is the binary-weighted sum of all bits set in the register. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p class="Default_ntt">Usage<span style="font-style: italic;"> </span>example</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>If bit 8 and bit 10 on the channel 1 are set (256+1024=1280):</p>
					<p class="cmd_code_Start">STAT:OPER:INST:ISUM1:COND?</p>
					<p class="cmd_code_Start">1280</p>
				</td>
			</tr>
		</table>
		<p class="Heading_3"><a name="stat_oper_inst_isum_enab"></a>STATus:OPERation:INSTrument:ISUMmary&lt;n&gt;:ENABle</p>
		<table style="border-collapse: collapse; background: transparent; width: 169.92mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p class="cmd_root"><a name="_scpi_stat_oper_inst_isum_enab"></a>STATus:OPERation:INSTrument:ISUMmary[&lt;n&gt;]:ENABle {&lt;value&gt;}</p>
					<p class="cmd_root"><a name="_scpi_stat_oper_inst_isum_enab2"></a>STATus:OPERation:INSTrument:ISUMmary[&lt;n&gt;]:ENABle?</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>Enable bits in the Instrument Isummary Operation Status Enable register for a specific channel of the instrument represented by numeric value [&lt;n&gt;]. When [&lt;n&gt;] is omitted, the system queries the Instrument Isummary Operation Status Enable register of the current channel. The selected bits are then reported to the Status Byte.</p>
					<p>&#160;</p>
					<p>This command and its query set and read the value of the Operation Status Enable register. The Enable register is a mask for enabling specific bits from the Operation Event register to set the operation summary bit (OPER) of the Status Byte register. This bit (bit 7) is the logical OR of all the Operational Event register bits that are enabled by the Operation Status Enable register</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Return</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>Query the Instrument Isummary Operation Status Enable register. The instrument returns a binary-weighted decimal representing the bits set in the enable register.</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td rowspan="2" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Parameters</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 22%;">
					<p style="text-align: center;">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 22%;">
					<p style="text-align: center;">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 22%;">
					<p style="text-align: center;">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 22%;">
					<p style="text-align: center;">Default</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 22%;">
					<p>&lt;value&gt;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 22%;">
					<p style="text-align: center;">NR1</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 22%;">
					<p style="text-align: left;">A decimal value which corresponds to the binary-weighted sum of the bits in the register.</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 22%;">
					<p style="text-align: center;">0</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p class="Default_ntt">Usage<span style="font-style: italic;"> </span>example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>The query returns that bit 0, 1 and 4 are set (1+2+16=19):</p>
					<p class="cmd_code_Start">STAT:OPER:INST:ISUM:ENABLE?</p>
					<p class="cmd_code_Start">19</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p class="Default_ntt">Related Commands</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>*CLS</p>
					<p>STATus:PREset</p>
				</td>
			</tr>
		</table>
		<p class="Heading_3"><a name="stat_pre"></a>STATus:PREset</p>
		<table style="border-collapse: collapse; background: transparent; width: 169.92mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Syntax</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p class="cmd_root"><a name="_scpi_stat_pre"></a>STATus:PREset</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Description</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>This command clears all bits in the Enable registers.</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Return</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>None</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p class="Default_ntt">Usage<span style="font-style: italic;"> </span>example</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p class="cmd_code">STAT:PRE</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p class="Default_ntt">Related Commands</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>*CLS</p>
				</td>
			</tr>
		</table>
		<p class="Heading_3"><a name="stat_ques"></a>STATus:QUEStionable[:EVENt]?</p>
		<table style="border-collapse: collapse; background: transparent; width: 169.92mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Syntax</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p class="cmd_root"><a name="_scpi_stat_ques_even"></a>STATus:QUEStionable[:EVENt]? </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Description</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>Query the Questionable Status event register. The bits are latched and reading the register will clear it. The *CLS command can be also used to clear the register.</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Return</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>The instrument returns a decimal value which corresponds to the binary-weighted sum of all bits in the register. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p class="Default_ntt">Usage<span style="font-style: italic;"> </span>example</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p class="cmd_code_Start">STAT:QUES?</p>
					<p class="cmd_code_Start">8</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p class="Default_ntt">Related Commands</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>*CLS</p>
				</td>
			</tr>
		</table>
		<p class="Heading_3"><a name="stat_ques_cond"></a>STATus:QUEStionable:CONDition?</p>
		<table style="border-collapse: collapse; background: transparent; width: 169.92mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Syntax</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p class="cmd_root"><a name="_scpi_stat_ques_cond"></a>STATus:QUEStionable:CONDition? </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Description</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>Query the Questionable Status condition register.</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Return</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>The instrument returns a decimal value which corresponds to the binary-weighted sum of all bits in the register. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p class="Default_ntt">Usage<span style="font-style: italic;"> </span>example</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p class="cmd_code_Start">STAT:QUES:COND?</p>
					<p class="cmd_code_Start">8</p>
				</td>
			</tr>
		</table>
		<p class="Heading_3"><a name="stat_ques_enab"></a>STATus:QUEStionable:ENABle</p>
		<table style="border-collapse: collapse; background: transparent; width: 169.92mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p class="cmd_root"><a name="_scpi_stat_ques_enab"></a>STATus:QUEStionable:ENABle {&lt;value&gt;}</p>
					<p class="cmd_root"><a name="_scpi_stat_ques_enab2"></a>STATus:QUEStionable:ENABle? </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>Enable bits in the Questionable Status Enable register. The selected bits are then reported to the Status Byte. </p>
					<p>When &lt;enable value&gt; is set to 0, executing this command will clear the Questionable Status Enable register. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Return</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>Query the Questionable Status Enable register. The instrument returns a binary-weighted decimal representing the bits set in the enable register.</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td rowspan="2" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Parameters</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 22%;">
					<p style="text-align: center;">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 22%;">
					<p style="text-align: center;">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 22%;">
					<p style="text-align: center;">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 22%;">
					<p style="text-align: center;">Default</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 22%;">
					<p>&lt;value&gt;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 22%;">
					<p style="text-align: center;">NR1</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 22%;">
					<p style="text-align: left;">A decimal value which corresponds to the binary-weighted sum of the bits in the register.</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 22%;">
					<p style="text-align: center;">0</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p class="Default_ntt">Usage<span style="font-style: italic;"> </span>example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>The query returns bit 3 4 and 13 are enabled (8+16+8192=8216):</p>
					<p class="cmd_code_Start">STAT:QUES:ENAB?</p>
					<p class="cmd_code_Start">8216</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p class="Default_ntt">Related Commands</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>*CLS</p>
					<p>STATus:PREset</p>
				</td>
			</tr>
		</table>
		<p class="Heading_3"><a name="stat_ques_inst"></a>STATus:QUEStionable:INSTrument[:EVENt]?</p>
		<table style="border-collapse: collapse; background: transparent; width: 169.92mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Syntax</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p class="cmd_root"><a name="_scpi_stat_ques_inst_even"></a>STATus:QUEStionable:INSTrument[:EVENt]? </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Description</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>Query the questionable instrument event register. The bits are latched and reading the register will clear it. The *CLS command can be also used to clear the register.</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Return</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>The instrument returns a decimal value which corresponds to the binary-weighted sum of all bits in the register and clears the register. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p class="Default_ntt">Usage<span style="font-style: italic;"> </span>example</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>Result of the query when bit 1 and 2 are set (2+4=6): </p>
					<p class="cmd_code_Start">STAT:QUES:INST?</p>
					<p class="cmd_code_Start">6</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p class="Default_ntt">Related Commands</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>*CLS</p>
				</td>
			</tr>
		</table>
		<p class="Heading_3"><a name="stat_ques_inst_cond"></a>STATus:QUEStionable:INSTrument:CONDition?</p>
		<table style="border-collapse: collapse; background: transparent; width: 169.92mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Syntax</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p class="cmd_root"><a name="_scpi_stat_ques_inst_cond"></a>STATus:QUEStionable:INSTrument:CONDition? </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Description</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>Query the questionable instrument condition register.</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Return</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>The instrument returns a decimal value which corresponds to the binary-weighted sum of all bits in the register and clears the register.</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p class="Default_ntt">Usage<span style="font-style: italic;"> </span>example</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>Result of the query when bit 1 and 2 are set (2+4=6): </p>
					<p class="cmd_code_Start">STAT:QUES:INST:COND?</p>
					<p class="cmd_code_Start">6</p>
				</td>
			</tr>
		</table>
		<p class="Heading_3"><a name="stat_ques_inst_enab"></a>STATus:QUEStionable:INSTrument:ENABle</p>
		<table style="border-collapse: collapse; background: transparent; width: 169.92mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p class="cmd_root"><a name="_scpi_stat_ques_inst_enab"></a>STATus:QUEStionable:INSTrument:ENABle {&lt;value&gt;}</p>
					<p class="cmd_root"><a name="_scpi_stat_ques_inst_enab2"></a>STATus:QUEStionable:INSTrument:ENABle?</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>Set the value of the questionable instrument enable register. This register is a mask for enabling specific bits from the questionable instrument event register to set the instrument summary bit 13 (ISUM) of the Questionable Status register. The ISUM bit of the Questionable Status register is the logical OR of all the questionable instrument event register bits that are enabled by the questionable instrument enable register.</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Return</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>Query the Questionable Instrument Enable register. The instrument returns a binary-weighted decimal representing the bits set in the enable register. </p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td rowspan="2" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Parameters</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 22%;">
					<p style="text-align: center;">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 22%;">
					<p style="text-align: center;">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 22%;">
					<p style="text-align: center;">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 22%;">
					<p style="text-align: center;">Default</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 22%;">
					<p>&lt;value&gt;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 22%;">
					<p style="text-align: center;">NR1</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 22%;">
					<p style="text-align: left;">A decimal value which corresponds to the binary-weighted sum of the bits in the register</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 22%;">
					<p style="text-align: center;">0</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p class="Default_ntt">Usage<span style="font-style: italic;"> </span>example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>Set bit 1 and 2:</p>
					<p class="cmd_code_Start">STAT:QUES:INST:ENAB 6</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p class="Default_ntt">Related Commands</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>*CLS</p>
				</td>
			</tr>
		</table>
		<p class="Heading_3"><a name="stat_ques_inst_isum"></a>STATus:QUEStionable:INSTrument:ISUMmary[&lt;n&gt;][:EVENt]?</p>
		<table style="border-collapse: collapse; background: transparent; width: 169.92mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Syntax</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p class="cmd_root"><a name="_scpi_stat_ques_inst_isum_even"></a>STATus:QUEStionable:INSTrument:ISUMmary[&lt;n&gt;][:EVENt]?</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Description</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>Return the value of the Questionable Instrument Isummary Event register for a specific channel of the instrument represented by numeric value [&lt;n&gt;]. When [&lt;n&gt;] is omitted, the system queries the questionable instrument Isummary enable register of the current channel. The event register is a read-only register which holds (latches) all events. Reading the Questionable Instrument Isummary Event register clears it. The *CLS command can be also used to clear the register.</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Return</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>The instrument returns a binary-weighted decimal representing the bits set in the enable register.</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p class="Default_ntt">Usage<span style="font-style: italic;"> </span>example</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p class="cmd_code_Start">STAT:QUES:INST:ISUM1?</p>
					<p class="cmd_code_Start">512</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p class="Default_ntt">Related Commands</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>*CLS</p>
				</td>
			</tr>
		</table>
		<p class="Heading_3"><a name="stat_ques_inst_isum_cond"></a>STATus:QUEStionable:INSTrument:ISUMmary[&lt;n&gt;]:CONDition?</p>
		<table style="border-collapse: collapse; background: transparent; width: 169.92mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Syntax</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p class="cmd_root"><a name="_scpi_stat_ques_inst_isum_cond"></a>STATus:QUEStionable:INSTrument:ISUMmary[&lt;n&gt;]:CONDition?</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Description</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>Return the value of the Questionable Instrument Isummary Condition register for a specific channel of the instrument represented by numeric value [&lt;n&gt;]. When [&lt;n&gt;] is omitted, the system queries the questionable instrument Isummary enable register of the current channel.</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Return</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>The instrument returns a binary-weighted decimal representing the bits set in the enable register.</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p class="Default_ntt">Usage<span style="font-style: italic;"> </span>example</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p class="cmd_code_Start">STAT:QUES:INST:ISUM1:COND?</p>
					<p class="cmd_code_Start">512</p>
				</td>
			</tr>
		</table>
		<p class="Heading_3"><a name="stat_ques_inst_isum_enab"></a>STATus:QUEStionable:INSTrument:ISUMmary[&lt;n&gt;]:ENABle</p>
		<table style="border-collapse: collapse; background: transparent; width: 169.92mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Syntax</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p class="cmd_root"><a name="_scpi_stat_ques_inst_isum_enab"></a>STATus:QUEStionable:INSTrument:ISUMmary[&lt;n&gt;]:ENABle {&lt;value&gt;}</p>
					<p class="cmd_root"><a name="_scpi_stat_ques_inst_isum_enab2"></a>STATus:QUEStionable:INSTrument:ISUMmary[&lt;n&gt;]:ENABle?</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Description</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>Set the value of the Questionable Instrument Isummary Enable register for a specific channel of the instrument represented by numeric value [&lt;n&gt;]. When [&lt;n&gt;] is omitted, the system queries the Questionable Instrument Isummary Enable register of the current channel. The *CLS command can be used to clear the register.</p>
					<p>&#160;</p>
					<p>This register is a mask for enabling specific bits from the Questionable Instrument Isummary Event register to set the Instrument Summary bit (bits 1 and 2) of the Questionable Instrument register. These bits are the logical OR of all the Questionable Instrument Isummary Event register bits that are enabled by the Questionable Instrument Isummary Enable register.</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Return</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>Query the value of the Questionable Instrument Isummary Enable register.</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td rowspan="2" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Parameters</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 22%;">
					<p style="text-align: center;">Name</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 22%;">
					<p style="text-align: center;">Type</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 22%;">
					<p style="text-align: center;">Range</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 1px solid #000000; vertical-align: top; background: transparent; width: 22%;">
					<p style="text-align: center;">Default</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 22%;">
					<p>&lt;value&gt;</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 22%;">
					<p style="text-align: center;">NR1</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 22%;">
					<p style="text-align: left;">A decimal value which corresponds to the binary-weighted sum of the bits in the register </p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 22%;">
					<p style="text-align: center;">0</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p class="Default_ntt">Usage<span style="font-style: italic;"> </span>example</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p class="cmd_code_Start">STAT:QUES:INST:ISUM2:ENAB 1811</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p class="Default_ntt">Related Commands</p>
				</td>
				<td colspan="4" style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>*CLS</p>
					<p>STATus:PREset</p>
				</td>
			</tr>
		</table>
		<p>&#160;</p>
	</body>
</html>
