<?xml version="1.0" encoding="utf-8"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.1//EN" "http://www.w3.org/TR/xhtml11/DTD/xhtml11.dtd">
<html xmlns="http://www.w3.org/1999/xhtml">
	<head>
		<meta http-equiv="Content-Type" content="text/html; charset=utf-8"/>
		<title></title>
		<style type="text/css">
			/* Reset */
			ol, ul { margin: 0; padding: 0; }
			li { list-style-position: outside; }
			
			/* Paragraphs and texts */
			.Default_ntt { }
			.Heading_2 { margin-left: 7.62mm; margin-top: 4.5mm; margin-bottom: 2.5mm; text-indent: -7.62mm; font-size: 12.0pt; font-weight: bold; font-style: italic; color: #0066cc; }
			.Heading_3 { margin-left: 7.62mm; margin-top: 4.5mm; margin-bottom: 2.5mm; text-indent: -7.62mm; font-size: 11.0pt; font-weight: bold; color: #0066cc; }
			p { text-align: justify; margin-left: 0; margin-right: 0; margin-top: 0; margin-bottom: 0; border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; padding-left: 0; padding-right: 0; padding-top: 0; padding-bottom: 0; text-indent: 0; background: transparent; font-family: "Arial"; font-size: 10.5pt; font-weight: normal; font-style: normal; }
			li { text-align: justify; margin-left: 0; margin-right: 0; margin-top: 0; margin-bottom: 0; border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; padding-left: 0; padding-right: 0; padding-top: 0; padding-bottom: 0; text-indent: 0; background: transparent; font-family: "Arial"; font-size: 10.5pt; font-weight: normal; font-style: normal; }
			.cmd_code { text-align: left; font-family: "Courier New"; }
			.cmd_code_Start { text-align: left; margin-top: 1.99mm; font-family: "Courier New"; }
			.cmd_code_single { text-align: left; margin-top: 1.99mm; margin-bottom: 1.99mm; font-family: "Courier New"; }
			.cmd_root { text-align: left; color: #0066cc; }
			
			/* Footnotes & endnotes */
			#webpub_footnotes_divider { clear: both; margin-top: 2em; width: 25%; border-top: 1px solid black; }
			#webpub_footnotes { font-size: 80%; text-align: justify; }
			#webpub_footnotes td.label { text-align: right; vertical-align: top; }
			#webpub_footnotes td.content { }
			a.webpub_footnote { font-size: 80%; vertical-align: super; }
			#webpub_endnotes_divider { clear: both; margin-top: 2em; width: 25%; border-top: 3px double black; }
			#webpub_endnotes { font-size: 80%; text-align: justify; }
			#webpub_endnotes td.label { text-align: right; vertical-align: top; }
			#webpub_endnotes td.content { }
			a.webpub_endnote { font-size: 80%; vertical-align: super; }
			
		</style>
	</head>
	<body>
		<p class="Heading_2"><a name="_scpi_subsys_system"></a>SYSTem</p>
		<p class="Heading_3"><a name="syst_cap"></a>SYSTem:CAPability?</p>
		<table style="border-collapse: collapse; background: transparent; width: 169.92mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Syntax</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p class="cmd_root"><a name="_scpi_syst_cap"></a>SYSTem:CAPability?</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Description</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>This query returns the PSU’s capabilities and outputs the appropriate specifiers.</p>
					<p>See also SCPI Volume 4: Section 7.1, 1.4.1, 7.2.1, 7.2.2, and 7.2.3</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p class="Default_ntt">Usage<span style="font-style: italic;"> </span>example</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p class="cmd_code">SYSTem:CAPability?</p>
					<p class="cmd_code_Start">DCSUPPLY WITH (MEASURE|MULTIPLE|TRIGGER)</p>
				</td>
			</tr>
		</table>
		<p class="Heading_3"><a name="syst_err_coun"></a>SYSTem:ERRor:COUNt?</p>
		<table style="border-collapse: collapse; background: transparent; width: 169.92mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Syntax</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p class="cmd_root"><a name="_scpi_syst_err_coun"></a>SYSTem:ERRor:COUNt?</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Description</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>This query command queries the error/event queue for the number of unread items. As errors and events may occur at any time, more items may be present in the queue at the time it is actually read.</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p class="Default_ntt">Usage<span style="font-style: italic;"> </span>example</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p class="cmd_code">SYST:ERR:COUN?</p>
					<p class="cmd_code_Start">10</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p class="Default_ntt">Related Commands</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>*CLS</p>
					<p>*RST</p>
					<p>SYSTem:ERRor[:NEXT]</p>
				</td>
			</tr>
		</table>
		<p class="Heading_3"><a name="syst_kloc"></a>SYSTem:KLOCk</p>
		<table style="border-collapse: collapse; background: transparent; width: 169.92mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Syntax</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p class="cmd_root"><a name="_scpi_syst_kloc"></a>SYSTem:KLOCk</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Description</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>This command similar to the SYSTem:REMote command disables all front-panel options except for [Lock/Unlock] icon. You can push and hold the [Lock/Unlock] for a few seconds to unlock the front panel. The system password may be needed if it is set.</p>
					<p>Lock state is saved in non-volatile memory. Therefore, the front panel remains locked even after AC power is cycled.</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p class="Default_ntt">Usage<span style="font-style: italic;"> </span>example</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p class="cmd_code_single">SYST:KLOC</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p class="Default_ntt">Related Commands</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>SYSTem:COMMunicate:RLSTate</p>
					<p>SYSTem:REMote</p>
				</td>
			</tr>
		</table>
		<p class="Heading_3"><a name="syst_loc"></a>SYSTem:LOCal</p>
		<table style="border-collapse: collapse; background: transparent; width: 169.92mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Syntax</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p class="cmd_root"><a name="_scpi_syst_loc"></a>SYSTem:LOCal</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Description</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>This command places the PSU in the local mode during remote operation. All options on the front panel are fully functional.</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p class="Default_ntt">Usage<span style="font-style: italic;"> </span>example</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p class="cmd_code_single">SYST:LOC</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p class="Default_ntt">Related Commands</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>SYSTem:COMMunicate:RLSTate</p>
					<p>SYSTem:REMote</p>
					<p>SYSTem:RWLock</p>
				</td>
			</tr>
		</table>
		<p class="Heading_3"><a name="syst_rem"></a>SYSTem:REMote</p>
		<table style="border-collapse: collapse; background: transparent; width: 169.92mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Syntax</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p class="cmd_root"><a name="_scpi_syst_rem"></a>SYSTem:REMote</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Description</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>Use this command to place the PSU into remote mode for serial (via USB) or Ethernet remote control. All front-panel options are disabled except for [Lock/Unlock] icon. You can push and hold the [Lock/Unlock] for a few seconds to unlock the front panel. The system password may be needed if it is set.</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p class="Default_ntt">Usage<span style="font-style: italic;"> </span>example</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p class="cmd_code">SYST:REM</p>
					<p class="cmd_code_Start">&#160;</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p class="Default_ntt">Related Commands</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>SYSTem:COMMunicate:RLSTate</p>
					<p>SYSTem:LOCal</p>
					<p>SYSTem:RWLock</p>
				</td>
			</tr>
		</table>
		<p class="Heading_3"><a name="syst_rwl"></a>SYSTem:RWLock</p>
		<table style="border-collapse: collapse; background: transparent; width: 169.92mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Syntax</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p class="cmd_root"><a name="_scpi_syst_rwl"></a>SYSTem:RWLock</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Description</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>Places the PSU in the remote mode for serial (via USB) or Ethernet remote control. This command is the same as SYSTem:REMote, except that all front panel options are disabled, including the [Lock/Unlock] icon.</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p class="Default_ntt">Usage<span style="font-style: italic;"> </span>example</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p class="cmd_code">SYST:RWL</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p class="Default_ntt">Related Commands</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>SYSTem:COMMunicate:RLSTate</p>
					<p>SYSTem:LOCal</p>
					<p>SYSTem:REMote</p>
				</td>
			</tr>
		</table>
		<p class="Heading_3"><a name="syst_vers"></a>SYSTem:VERSion?</p>
		<table style="border-collapse: collapse; background: transparent; width: 169.92mm;">
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Syntax</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p class="cmd_root"><a name="_scpi_syst_vers"></a>SYSTem:VERSion?</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Description</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>This command returns the version of the SCPI (Standard Commands for Programmable Instruments) standard with which the instrument is in compliance</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p>Return</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p>The command returns a string in the form “YYYY.V”, where YYYY represents the year of the version and V represents a version for that year.</p>
				</td>
			</tr>
			<tr style="background: transparent;">
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 13%;">
					<p class="Default_ntt">Usage<span style="font-style: italic;"> </span>example</p>
				</td>
				<td style="border-left: 0; border-right: 0; border-top: 0; border-bottom: 0; vertical-align: top; background: transparent; width: 87%;">
					<p class="cmd_code">SYST:VERS?</p>
					<p class="cmd_code_Start">1999.0</p>
				</td>
			</tr>
		</table>
		<p>&#160;</p>
	</body>
</html>
