<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>More About Oscilloscope Commands</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="prev" href="sync_averaging.htm" title="Synchronization with an Averaging Acquisition"><link rel="next" href="cn_command_classifications.htm" title="Command Classifications"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="index.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes Programmer's Guide</b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="chapter" lang="en"><div class="titlepage"><div><div><h2 class="title"><a name="Concepts"></a>More About Oscilloscope Commands<a name="d0e51872"></a></h2></div></div></div><div class="highlights"><p><a href="cn_command_classifications.htm" title="Command Classifications">Command Classifications</a></p><p><a href="cn_valid_commands.htm" title="Valid Command/Query Strings">Valid Command/Query Strings</a></p><p><a href="cn_return_values.htm" title="Query Return Values">Query Return Values</a></p><p><a href="cn_sequential.htm" title="All Oscilloscope Commands Are Sequential">All Oscilloscope Commands Are Sequential</a></p></div></div></body></html>