<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>Programming Examples</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="prev" href="cn_sequential.htm" title="All Oscilloscope Commands Are Sequential"><link rel="next" href="visacom_examples.htm" title="VISA COM Examples"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="index.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes Programmer's Guide</b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="chapter" lang="en"><div class="titlepage"><div><div><h2 class="title"><a name="Examples"></a>Programming Examples<a name="d0e52393"></a><a name="d0e52396"></a><a name="d0e52399"></a><a name="d0e52402"></a></h2></div></div></div><div class="highlights"><p><a href="visacom_examples.htm" title="VISA COM Examples">VISA COM Examples</a></p><p><a href="visa_examples.htm" title="VISA Examples">VISA Examples</a></p><p><a href="sicl_examples.htm" title="SICL Examples">SICL Examples</a></p><p><a href="scpinet_examples.htm" title="SCPI.NET Examples">SCPI.NET Examples</a></p></div><p>Example programs are ASCII text files that can be cut from the help
  file and pasted into your favorite text editor.</p></div></body></html>