<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>Setting Up</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="prev" href="differences_7000B_0610.htm" title="Command Differences From 7000B&nbsp;Series Oscilloscopes"><link rel="next" href="step1.htm" title="Step 1. Install Agilent IO Libraries Suite software"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="index.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes Programmer's Guide</b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="chapter" lang="en"><div class="titlepage"><div><div><h2 class="title"><a name="Setting_Up"></a>Setting Up</h2></div></div></div><div class="highlights"><p><a href="step1.htm" title="Step 1. Install Agilent IO Libraries Suite software">Step 1. Install Agilent IO Libraries Suite software</a></p><p><a href="step2.htm" title="Step 2. Connect and set up the oscilloscope">Step 2. Connect and set up the oscilloscope</a></p><p><a href="step3.htm" title="Step 3. Verify the oscilloscope connection">Step 3. Verify the oscilloscope connection</a></p></div><p>This chapter explains how to install the Agilent IO Libraries Suite
  software, connect the oscilloscope to the controller PC, set up the
  oscilloscope, and verify the oscilloscope connection.<a name="d0e1368"></a></p></div></body></html>