<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:ACQuire:MODE</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="acquire_commands.htm" title=":ACQuire Commands"><link rel="prev" href="_acquire_count.htm" title=":ACQuire:COUNt"><link rel="next" href="_acquire_points.htm" title=":ACQuire:POINts"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="acquire_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:ACQuire Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_acquire_mode"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:ACQuire:MODE — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/core.gif"></a></p></div><div class="refsection" lang="en"><a name="_acquire_mode_command"></a><h2>Command Syntax<a name="d0e14821"></a><a name="d0e14824"></a></h2><pre class="synopsis">:ACQuire:MODE &lt;mode&gt;</pre><pre class="synopsis">&lt;mode&gt; ::= {RTIMe | SEGMented}</pre><p>The :ACQuire:MODE command sets the acquisition mode of the
    oscilloscope.</p><div class="itemizedlist"><ul type="disc"><li><p>The :ACQuire:MODE RTIMe command sets the oscilloscope in real
        time mode.</p><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>The obsolete command ACQuire:TYPE:REALtime is functionally
          equivalent to sending ACQuire:MODE RTIMe; TYPE NORMal.</p></td></tr></table></div></li><li><p>The :ACQuire:MODE SEGMented command sets the oscilloscope in
        segmented memory mode.</p></li></ul></div></div><div class="refsection" lang="en"><a name="_acquire_mode_query"></a><h2>Query Syntax</h2><pre class="synopsis">:ACQuire:MODE?</pre><p>The :ACQuire:MODE? query returns the acquisition mode of the
    oscilloscope.</p></div><div class="refsection" lang="en"><a name="d0e14850"></a><h2>Return Format</h2><pre class="synopsis">&lt;mode_argument&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;mode_argument&gt; ::= {RTIM | SEGM}</pre></div><div class="refsection" lang="en"><a name="d0e14857"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="acquire_commands.htm#acquire_commands_overview">Introduction to :ACQuire
  Commands</a></p></li><li><p><a href="_acquire_type.htm" title=":ACQuire:TYPE">:ACQuire:TYPE</a></p></li></ul></div></div></div></body></html>