<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:CHANnel:ACTivity</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="obsolete_and_discontinued_commands.htm" title="Obsolete and Discontinued Commands"><link rel="prev" href="obsolete_and_discontinued_commands.htm" title="Obsolete and Discontinued Commands"><link rel="next" href="_channel_label.htm" title=":CHANnel:LABel"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="obsolete_and_discontinued_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>Obsolete and Discontinued Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_channel_activity"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:CHANnel:ACTivity — <a href="obsolete_commands.htm" title="Obsolete&#xA;    Commands"><img src="images/../images/obsolete.gif"></a></p></div><div class="refsection" lang="en"><a name="_channel_activity_command"></a><h2>Command Syntax</h2><pre class="synopsis">:CHANnel:ACTivity</pre><p>The <a name="d0e48002"></a>:CHANnel:ACTivity command clears the <a name="d0e48006"></a>cumulative edge variables for the next <a name="d0e48010"></a>activity query.</p><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>The :CHANnel:ACTivity command is an obsolete command provided
        for compatibility to previous oscilloscopes. Use the <a href="_activity.htm" title=":ACTivity">:ACTivity command</a> instead.</p></td></tr></table></div></div><div class="refsection" lang="en"><a name="_channel_activity_query"></a><h2>Query Syntax</h2><pre class="synopsis">:CHANnel:ACTivity?</pre><p>The :CHANnel:ACTivity? query returns the <a name="d0e48027"></a>active edges since the last clear, and returns the current
      <a name="d0e48031"></a>logic levels.</p></div><div class="refsection" lang="en"><a name="d0e48035"></a><h2>Return Format</h2><pre class="synopsis">&lt;edges&gt;,&lt;levels&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;edges&gt; ::= presence of edges (32-bit integer in NR1 format).</pre><pre class="synopsis">&lt;levels&gt; ::= logical highs or lows (32-bit integer in NR1 format).</pre><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>A bit equal to zero indicates that no edges were detected at the
        specified threshold since the last clear on that channel. Edges may
        have occurred that were not detected because of the threshold
        setting.</p></td></tr></table></div><p>A bit equal to one indicates that edges have been detected at the
      specified threshold since the last clear on that channel.</p></div></div></body></html>