<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:CHANnel:LABel</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="obsolete_and_discontinued_commands.htm" title="Obsolete and Discontinued Commands"><link rel="prev" href="_channel_activity.htm" title=":CHANnel:ACTivity"><link rel="next" href="_channel_threshold.htm" title=":CHANnel:THReshold"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="obsolete_and_discontinued_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>Obsolete and Discontinued Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_channel_label"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:CHANnel:LABel — <a href="obsolete_commands.htm" title="Obsolete&#xA;    Commands"><img src="images/../images/obsolete.gif"></a></p></div><div class="refsection" lang="en"><a name="_channel_label_command"></a><h2>Command Syntax</h2><pre class="synopsis">:CHANnel:LABel &lt;source_text&gt;&lt;string&gt;</pre><pre class="synopsis">&lt;source_text&gt; ::= {CHANnel1 | CHANnel2 | DIGital&lt;d&gt;}</pre><pre class="synopsis">&lt;d&gt; ::= 0 to (# digital channels - 1) in NR1 format</pre><pre class="synopsis">&lt;string&gt; ::= quoted ASCII string</pre><p>The <a name="d0e48069"></a>:CHANnel:LABel command sets the source text to the string
    that follows. Setting a channel will also result in the name being added
    to the <a name="d0e48073"></a>label list.</p><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>The :CHANnel:LABel command is an obsolete command provided for
      compatibility to previous oscilloscopes. Use the <a href="_channel_n_label.htm" title=":CHANnel<n&gt;:LABel">:CHANnel&lt;n&gt;:LABel command</a> or
      <a href="_digital_d_label.htm" title=":DIGital<d&gt;:LABel">:DIGital&lt;n&gt;:LABel
      command</a>.</p></td></tr></table></div></div><div class="refsection" lang="en"><a name="_channel_label_query"></a><h2>Query Syntax</h2><pre class="synopsis">:CHANnel:LABel?</pre><p>The :CHANnel:LABel? query returns the label associated with a
    particular analog channel.</p></div><div class="refsection" lang="en"><a name="d0e48093"></a><h2>Return Format</h2><pre class="synopsis">&lt;string&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;string&gt; ::= quoted ASCII string</pre></div></div></body></html>