<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:CHANnel&lt;n&gt;:BWLimit</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="channel_n_commands.htm" title=":CHANnel<n&gt; Commands"><link rel="prev" href="channel_n_commands.htm" title=":CHANnel<n&gt; Commands"><link rel="next" href="_channel_n_coupling.htm" title=":CHANnel<n&gt;:COUPling"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="channel_n_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:CHANnel&lt;n&gt; Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_channel_n_bwlimit"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:CHANnel&lt;n&gt;:BWLimit — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/core.gif"></a></p></div><div class="refsection" lang="en"><a name="_channel_n_bwlimit_command"></a><h2>Command Syntax</h2><pre class="synopsis">:CHANnel&lt;n&gt;:BWLimit &lt;bwlimit&gt;</pre><pre class="synopsis">&lt;bwlimit&gt; ::= {{1 | ON} | {0 | OFF}</pre><pre class="synopsis">&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</pre><p><a name="d0e16707"></a><a name="d0e16710"></a><a name="d0e16713"></a><a name="d0e16716"></a>The :CHANnel&lt;n&gt;:BWLimit command controls an internal
    low-pass filter. When the filter is on, the bandwidth of the specified
    channel is limited to approximately 25&nbsp;MHz.</p></div><div class="refsection" lang="en"><a name="_channel_n_bwlimit_query"></a><h2>Query Syntax</h2><pre class="synopsis">:CHANnel&lt;n&gt;:BWLimit?</pre><p>The :CHANnel&lt;n&gt;:BWLimit? query returns the current setting of
    the low-pass filter.</p></div><div class="refsection" lang="en"><a name="d0e16727"></a><h2>Return Format</h2><pre class="synopsis">&lt;bwlimit&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;bwlimit&gt; ::= {1 | 0}</pre></div><div class="refsection" lang="en"><a name="d0e16734"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="channel_n_commands.htm#channel_n_commands_overview">Introduction to
  :CHANnel&lt;n&gt; Commands</a></p></li></ul></div></div></div></body></html>