<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:CHANnel&lt;n&gt;:PROBe:ID</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="channel_n_commands.htm" title=":CHANnel<n&gt; Commands"><link rel="prev" href="_channel_n_probe_head_type.htm" title=":CHANnel<n&gt;:PROBe:HEAD[:TYPE]"><link rel="next" href="_channel_n_probe_skew.htm" title=":CHANnel<n&gt;:PROBe:SKEW"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="channel_n_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:CHANnel&lt;n&gt; Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_channel_n_probe_id"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:CHANnel&lt;n&gt;:PROBe:ID — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/core.gif"></a></p></div><div class="refsection" lang="en"><a name="_channel_n_probe_id_query"></a><h2>Query Syntax</h2><pre class="synopsis">:CHANnel&lt;n&gt;:PROBe:ID?</pre><pre class="synopsis">&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</pre><p><a name="d0e17356"></a>The :CHANnel&lt;n&gt;:PROBe:ID? query returns the type of
    probe attached to the specified oscilloscope channel.</p></div><div class="refsection" lang="en"><a name="d0e17360"></a><h2>Return Format</h2><pre class="synopsis">&lt;probe id&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;probe id&gt; ::= unquoted ASCII string up to 11 characters</pre><p>Some of the possible returned values are:</p><div class="itemizedlist"><ul type="disc"><li><p>1131A</p></li><li><p>1132A</p></li><li><p>1134A</p></li><li><p>1147A</p></li><li><p>1153A</p></li><li><p>1154A</p></li><li><p>1156A</p></li><li><p>1157A</p></li><li><p>1158A</p></li><li><p>1159A</p></li><li><p>AutoProbe</p></li><li><p>E2621A</p></li><li><p>E2622A</p></li><li><p>E2695A</p></li><li><p>E2697A</p></li><li><p>HP1152A</p></li><li><p>HP1153A</p></li><li><p>NONE</p></li><li><p>Probe</p></li><li><p>Unknown</p></li><li><p>Unsupported</p></li></ul></div></div><div class="refsection" lang="en"><a name="d0e17433"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="channel_n_commands.htm#channel_n_commands_overview">Introduction to
  :CHANnel&lt;n&gt; Commands</a></p></li></ul></div></div></div></body></html>