<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>*CLS (Clear Status)</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="common_commands.htm" title="Common (*) Commands"><link rel="prev" href="common_commands.htm" title="Common (*) Commands"><link rel="next" href="_ese.htm" title="*ESE (Standard Event Status Enable)"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="common_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>Common (*) Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_cls"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>*CLS (Clear Status) — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/core.gif"></a></p></div><div class="refsection" lang="en"><a name="_cls_command"></a><h2>Command Syntax</h2><pre class="synopsis">*CLS</pre><p><a name="d0e10086"></a><a name="d0e10089"></a><a name="d0e10092"></a><a name="d0e10095"></a><a name="d0e10098"></a><a name="d0e10101"></a>The *CLS common command clears the status data structures,
      the device-defined error queue, and the Request-for-OPC flag.</p><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p><a name="d0e10107"></a><a name="d0e10110"></a><a name="d0e10113"></a>If the *CLS command immediately follows a program
        message terminator, the output queue and the MAV (message available)
        bit are cleared.</p></td></tr></table></div></div><div class="refsection" lang="en"><a name="d0e10117"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="common_commands.htm#common_commands_overview">Introduction to Common (*)
  Commands</a></p></li><li><p><a href="_stb.htm" title="*STB (Read Status Byte)">*STB (Read Status Byte)</a></p></li><li><p><a href="_ese.htm" title="*ESE (Standard Event Status Enable)">*ESE (Standard Event Status Enable)</a></p></li><li><p><a href="_esr.htm" title="*ESR (Standard Event Status Register)">*ESR (Standard Event Status Register)</a></p></li><li><p><a href="_sre.htm" title="*SRE (Service Request Enable)">*SRE (Service Request Enable)</a></p></li><li><p><a href="_system_error.htm" title=":SYSTem:ERRor">:SYSTem:ERRor</a></p></li></ul></div></div></div></body></html>