<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:DEMO:FUNCtion:PHASe:PHASe</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="demo_commands.htm" title=":DEMO Commands"><link rel="prev" href="_demo_function.htm" title=":DEMO:FUNCtion"><link rel="next" href="_demo_output.htm" title=":DEMO:OUTPut"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="demo_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:DEMO Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_demo_function_phase_phase"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:DEMO:FUNCtion:PHASe:PHASe — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_demo_function_phase_phase_command"></a><h2>Command Syntax<a name="d0e18180"></a><a name="d0e18183"></a></h2><pre class="synopsis">:DEMO:FUNCtion:PHASe:PHASe &lt;angle&gt;</pre><pre class="synopsis">&lt;angle&gt; ::= angle in degrees from 0 to 360 in NR3 format</pre><p>For the phase shifted sine demo signals, the
      :DEMO:FUNCtion:PHASe:PHASe command specifies the phase shift in the
      second sine waveform.</p></div><div class="refsection" lang="en"><a name="_demo_function_phase_phase_query"></a><h2>Query Syntax</h2><pre class="synopsis">:DEMO:FUNCtion:PHASe:PHASe?</pre><p>The :DEMO:FUNCtion:PHASe:PHASe? query returns the currently set
      phase shift.</p></div><div class="refsection" lang="en"><a name="d0e18199"></a><h2>Return Format</h2><pre class="synopsis">&lt;angle&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;angle&gt; ::= angle in degrees from 0 to 360 in NR3 format</pre></div><div class="refsection" lang="en"><a name="d0e18206"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="demo_commands.htm#demo_commands_overview">Introduction to :DEMO
  Commands</a></p></li><li><p><a href="_demo_function.htm" title=":DEMO:FUNCtion">:DEMO:FUNCtion</a></p></li></ul></div></div></div></body></html>