<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:DIGital&lt;d&gt;:DISPlay</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="digital_commands.htm" title=":DIGital<d&gt; Commands"><link rel="prev" href="digital_commands.htm" title=":DIGital<d&gt; Commands"><link rel="next" href="_digital_d_label.htm" title=":DIGital<d&gt;:LABel"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="digital_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:DIGital&lt;d&gt; Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_digital_d_display"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:DIGital&lt;d&gt;:DISPlay — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_digital_d_display_command"></a><h2>Command Syntax<a name="d0e18423"></a><a name="d0e18426"></a><a name="d0e18429"></a></h2><pre class="synopsis">:DIGital&lt;d&gt;:DISPlay &lt;display&gt;</pre><pre class="synopsis">&lt;d&gt; ::= 0 to (# digital channels - 1) in NR1 format</pre><pre class="synopsis">&lt;display&gt; ::= {{1 | ON} | {0 | OFF}}</pre><p>The :DIGital&lt;d&gt;:DISPlay command turns digital display on or
      off for the specified channel.</p><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>This command is only valid for the MSO models.</p></td></tr></table></div></div><div class="refsection" lang="en"><a name="_digital_d_display_query"></a><h2>Query Syntax</h2><pre class="synopsis">:DIGital&lt;d&gt;:DISPlay?</pre><p>The :DIGital&lt;d&gt;:DISPlay? query returns the current digital
      display setting for the specified channel.</p></div><div class="refsection" lang="en"><a name="d0e18450"></a><h2>Return Format</h2><pre class="synopsis">&lt;display&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;display&gt; ::= {0 | 1}</pre></div><div class="refsection" lang="en"><a name="d0e18457"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="digital_commands.htm#digital_commands_overview">Introduction to :DIGital&lt;d&gt;
  Commands</a></p></li><li><p><a href="_pod_n_display.htm" title=":POD<n&gt;:DISPlay">:POD&lt;n&gt;:DISPlay</a></p></li><li><p><a href="_channel_n_display.htm" title=":CHANnel<n&gt;:DISPlay">:CHANnel&lt;n&gt;:DISPlay</a></p></li><li><p><a href="_view.htm" title=":VIEW">:VIEW</a></p></li><li><p><a href="_blank.htm" title=":BLANk">:BLANk</a></p></li><li><p><a href="_status.htm" title=":STATus">:STATus</a></p></li></ul></div></div></div></body></html>