<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:DISPlay:ANNotation</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="display_commands.htm" title=":DISPlay Commands"><link rel="prev" href="display_commands.htm" title=":DISPlay Commands"><link rel="next" href="_display_annotation_background.htm" title=":DISPlay:ANNotation:BACKground"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="display_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:DISPlay Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_display_annotation"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:DISPlay:ANNotation — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_display_annotation_command"></a><h2>Command Syntax<a name="d0e19012"></a><a name="d0e19015"></a></h2><pre class="synopsis">:DISPlay:ANNotation &lt;setting&gt;</pre><pre class="synopsis">&lt;setting&gt; ::= {{1 | ON} | {0 | OFF}}</pre><p>The :DISPlay:ANNotation command turns the annotation on and off.
    When on, the annotation appears in the upper left corner of the
    oscilloscope's display.</p><p>The annotation is useful for documentation purposes, to add notes
    before capturing screens.</p></div><div class="refsection" lang="en"><a name="_display_annotation_query"></a><h2>Query Syntax</h2><pre class="synopsis">:DISPlay:ANNotation?</pre><p>The :DISPlay:ANNotation? query returns the annotation
    setting.</p></div><div class="refsection" lang="en"><a name="d0e19033"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= {0 | 1}</pre></div><div class="refsection" lang="en"><a name="d0e19040"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="_display_annotation_text.htm" title=":DISPlay:ANNotation:TEXT">:DISPlay:ANNotation:TEXT</a></p></li><li><p><a href="_display_annotation_color.htm" title=":DISPlay:ANNotation:COLor">:DISPlay:ANNotation:COLor</a></p></li><li><p><a href="_display_annotation_background.htm" title=":DISPlay:ANNotation:BACKground">:DISPlay:ANNotation:BACKground</a></p></li><li><p><a href="display_commands.htm#display_commands_overview">Introduction to :DISPlay
  Commands</a></p></li></ul></div></div></div></body></html>