<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:DISPlay:ANNotation:BACKground</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="display_commands.htm" title=":DISPlay Commands"><link rel="prev" href="_display_annotation.htm" title=":DISPlay:ANNotation"><link rel="next" href="_display_annotation_color.htm" title=":DISPlay:ANNotation:COLor"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="display_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:DISPlay Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_display_annotation_background"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:DISPlay:ANNotation:BACKground — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_display_annotation_background_command"></a><h2>Command Syntax<a name="d0e19066"></a><a name="d0e19069"></a></h2><pre class="synopsis">:DISPlay:ANNotation:BACKground &lt;mode&gt;</pre><pre class="synopsis">&lt;mode&gt; ::= {OPAQue | INVerted | TRANsparent}</pre><p>The :DISPlay:ANNotation:BACKground command specifies the background
    of the annotation:</p><div class="itemizedlist"><ul type="disc"><li><p>OPAQue — the annotation has a solid background.</p></li><li><p>INVerted — the annotation's foreground and background colors are
        switched.</p></li><li><p>TRANsparent — the annotation has a transparent
        background.</p></li></ul></div></div><div class="refsection" lang="en"><a name="_display_annotation_background_query"></a><h2>Query Syntax</h2><pre class="synopsis">:DISPlay:ANNotation:BACKground?</pre><p>The :DISPlay:ANNotation:BACKground? query returns the specified
    annotation background mode.</p></div><div class="refsection" lang="en"><a name="d0e19095"></a><h2>Return Format</h2><pre class="synopsis">&lt;mode&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;mode&gt; ::= {OPAQ | INV | TRAN}</pre></div><div class="refsection" lang="en"><a name="d0e19102"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="_display_annotation.htm" title=":DISPlay:ANNotation">:DISPlay:ANNotation</a></p></li><li><p><a href="_display_annotation_text.htm" title=":DISPlay:ANNotation:TEXT">:DISPlay:ANNotation:TEXT</a></p></li><li><p><a href="_display_annotation_color.htm" title=":DISPlay:ANNotation:COLor">:DISPlay:ANNotation:COLor</a></p></li><li><p><a href="display_commands.htm#display_commands_overview">Introduction to :DISPlay
  Commands</a></p></li></ul></div></div></div></body></html>