<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:DISPlay:ANNotation:COLor</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="display_commands.htm" title=":DISPlay Commands"><link rel="prev" href="_display_annotation_background.htm" title=":DISPlay:ANNotation:BACKground"><link rel="next" href="_display_annotation_text.htm" title=":DISPlay:ANNotation:TEXT"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="display_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:DISPlay Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_display_annotation_color"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:DISPlay:ANNotation:COLor — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_display_annotation_color_command"></a><h2>Command Syntax<a name="d0e19128"></a><a name="d0e19131"></a></h2><pre class="synopsis">:DISPlay:ANNotation:COLor &lt;color&gt;</pre><pre class="synopsis">&lt;color&gt; ::= {CH1 | CH2 | CH3 | CH4 | DIG | MATH | REF | MARKer | WHITe
            | RED}</pre><p>The :DISPlay:ANNotation:COLor command specifies the annotation
    color. You can choose white, red, or colors that match analog channels,
    digital channels, math waveforms, reference waveforms, or markers.</p></div><div class="refsection" lang="en"><a name="_display_annotation_color_query"></a><h2>Query Syntax</h2><pre class="synopsis">:DISPlay:ANNotation:COLor?</pre><p>The :DISPlay:ANNotation:COLor? query returns the specified
    annotation color.</p></div><div class="refsection" lang="en"><a name="d0e19147"></a><h2>Return Format</h2><pre class="synopsis">&lt;color&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;color&gt; ::= {CH1 | CH2 | CH3 | CH4 | DIG | MATH | REF | MARK | WHIT
            | RED}</pre></div><div class="refsection" lang="en"><a name="d0e19154"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="_display_annotation.htm" title=":DISPlay:ANNotation">:DISPlay:ANNotation</a></p></li><li><p><a href="_display_annotation_text.htm" title=":DISPlay:ANNotation:TEXT">:DISPlay:ANNotation:TEXT</a></p></li><li><p><a href="_display_annotation_background.htm" title=":DISPlay:ANNotation:BACKground">:DISPlay:ANNotation:BACKground</a></p></li><li><p><a href="display_commands.htm#display_commands_overview">Introduction to :DISPlay
  Commands</a></p></li></ul></div></div></div></body></html>