<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:DISPlay:LABList</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="display_commands.htm" title=":DISPlay Commands"><link rel="prev" href="_display_label.htm" title=":DISPlay:LABel"><link rel="next" href="_display_persistence.htm" title=":DISPlay:PERSistence"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="display_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:DISPlay Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_display_lablist"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:DISPlay:LABList — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_display_lablist_command"></a><h2>Command Syntax<a name="d0e19432"></a><a name="d0e19435"></a><a name="d0e19438"></a><a name="d0e19441"></a><a name="d0e19444"></a><a name="d0e19447"></a><a name="d0e19450"></a><a name="d0e19453"></a><a name="d0e19456"></a><a name="d0e19459"></a></h2><pre class="synopsis">:DISPlay:LABList &lt;binary block data&gt;</pre><pre class="synopsis">&lt;binary block&gt; ::= an ordered list of up to 75 labels, a maximum of 10
                   characters each, separated by newline characters.</pre><p>The :DISPlay:LABList command adds labels to the label list. Labels
    are added in alphabetical order.</p><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>Labels that begin with the same alphabetic base string followed by
      decimal digits are considered duplicate labels. Duplicate labels are not
      added to the label list. For example, if label "A0" is in the list and
      you try to add a new label called "A123456789", the new label is not
      added.</p></td></tr></table></div></div><div class="refsection" lang="en"><a name="_display_lablist_query"></a><h2>Query Syntax</h2><pre class="synopsis">:DISPlay:LABList?</pre><p>The :DISPlay:LABList? query returns the label list.</p></div><div class="refsection" lang="en"><a name="d0e19478"></a><h2>Return Format</h2><pre class="synopsis">&lt;binary block&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;binary block&gt; ::= an ordered list of up to 75 labels, a maximum of 10
                   characters each, separated by newline characters.</pre></div><div class="refsection" lang="en"><a name="d0e19485"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="display_commands.htm#display_commands_overview">Introduction to :DISPlay
  Commands</a></p></li><li><p><a href="_display_label.htm" title=":DISPlay:LABel">:DISPlay:LABel</a></p></li><li><p><a href="_channel_n_label.htm" title=":CHANnel<n&gt;:LABel">:CHANnel&lt;n&gt;:LABel</a></p></li><li><p><a href="_digital_d_label.htm" title=":DIGital<d&gt;:LABel">:DIGital&lt;d&gt;:LABel</a></p></li><li><p><a href="_bus_n_label.htm" title=":BUS<n&gt;:LABel">:BUS&lt;n&gt;:LABel</a></p></li></ul></div></div></div></body></html>