<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:EXTernal:PMODe</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="obsolete_and_discontinued_commands.htm" title="Obsolete and Discontinued Commands"><link rel="prev" href="_erase.htm" title=":ERASe"><link rel="next" href="_function_source.htm" title=":FUNCtion:SOURce"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="obsolete_and_discontinued_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>Obsolete and Discontinued Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_external_pmode"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:EXTernal:PMODe — <a href="obsolete_commands.htm" title="Obsolete&#xA;    Commands"><img src="images/../images/obsolete.gif"></a></p></div><div class="refsection" lang="en"><a name="_external_pmode_command"></a><h2>Command Syntax</h2><pre class="synopsis">:EXTernal:PMODe &lt;pmode value&gt;</pre><pre class="synopsis">&lt;pmode value&gt; ::= {AUTo | MANual}</pre><p>The <a name="d0e48553"></a><a name="d0e48556"></a><a name="d0e48559"></a><a name="d0e48562"></a><a name="d0e48565"></a>probe sense mode is controlled internally and cannot be
      set. If a probe with sense is connected to the specified channel, auto
      sensing is enabled; otherwise, the mode is manual.</p><p>If the pmode sent matches the oscilloscope's setting, the command
      will be accepted. Otherwise, a setting conflict error is
      generated.</p><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>The :EXTernal:PMODe command is an obsolete command provided for
        compatibility to previous oscilloscopes.</p></td></tr></table></div></div><div class="refsection" lang="en"><a name="_external_pmode_query"></a><h2>Query Syntax</h2><pre class="synopsis">:EXTernal:PMODe?</pre><p>The :EXTernal:PMODe? query returns <a name="d0e48581"></a>AUT if an autosense probe is attached and <a name="d0e48585"></a>MAN otherwise.</p></div><div class="refsection" lang="en"><a name="d0e48589"></a><h2>Return Format</h2><pre class="synopsis">&lt;pmode value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;pmode value&gt; ::= {AUT | MAN}</pre></div></div></body></html>