<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:FUNCtion:VIEW</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="obsolete_and_discontinued_commands.htm" title="Obsolete and Discontinued Commands"><link rel="prev" href="_function_source.htm" title=":FUNCtion:SOURce"><link rel="next" href="_hardcopy_destination.htm" title=":HARDcopy:DESTination"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="obsolete_and_discontinued_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>Obsolete and Discontinued Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_function_view"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:FUNCtion:VIEW — <a href="obsolete_commands.htm" title="Obsolete&#xA;    Commands"><img src="images/../images/obsolete.gif"></a></p></div><div class="refsection" lang="en"><a name="_function_view_command"></a><h2>Command Syntax</h2><pre class="synopsis">:FUNCtion:VIEW &lt;view&gt;</pre><pre class="synopsis">&lt;view&gt; ::= {{1 | ON} | (0 | OFF}}</pre><p>The <a name="d0e48674"></a><a name="d0e48677"></a><a name="d0e48680"></a><a name="d0e48683"></a><a name="d0e48686"></a>:FUNCtion:VIEW command turns the selected function on or
      off. When ON is selected, the function performs as specified using the
      other FUNCtion commands. When OFF is selected, function is neither
      calculated nor displayed.</p><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>The :FUNCtion:VIEW command is provided for backward
        compatibility to previous oscilloscopes. Use the <a href="_function_display.htm" title=":FUNCtion:DISPlay">:FUNCtion:DISPlay command</a>
        instead.</p></td></tr></table></div></div><div class="refsection" lang="en"><a name="_function_view_query"></a><h2>Query Syntax</h2><pre class="synopsis">:FUNCtion:VIEW?</pre><p>The :FUNCtion:VIEW? query returns the current state of the
      selected function.</p></div><div class="refsection" lang="en"><a name="d0e48703"></a><h2>Return Format</h2><pre class="synopsis">&lt;view&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;view&gt; ::= {1 | 0}</pre></div></div></body></html>