<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:HARDcopy:DESTination</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="obsolete_and_discontinued_commands.htm" title="Obsolete and Discontinued Commands"><link rel="prev" href="_function_view.htm" title=":FUNCtion:VIEW"><link rel="next" href="_hardcopy_filename.htm" title=":HARDcopy:FILename"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="obsolete_and_discontinued_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>Obsolete and Discontinued Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_hardcopy_destination"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:HARDcopy:DESTination — <a href="obsolete_commands.htm" title="Obsolete&#xA;    Commands"><img src="images/../images/obsolete.gif"></a></p></div><div class="refsection" lang="en"><a name="_hardcopy_destination_command"></a><h2>Command Syntax</h2><pre class="synopsis">:HARDcopy:DESTination &lt;destination&gt;</pre><pre class="synopsis">&lt;destination&gt; ::= {CENTronics | FLOPpy}</pre><p>The <a name="d0e48726"></a><a name="d0e48729"></a>:HARDcopy:DESTination command sets the hardcopy
      destination.</p><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>The :HARDcopy:DESTination command is an obsolete command
        provided for compatibility to previous oscilloscopes. Use the <a href="_hardcopy_filename.htm" title=":HARDcopy:FILename">:HARDcopy:FILename command</a>
        instead.</p></td></tr></table></div></div><div class="refsection" lang="en"><a name="_hardcopy_destination_query"></a><h2>Query Syntax</h2><pre class="synopsis">:HARDcopy:DESTination?</pre><p>The :HARDcopy:DESTination? query returns the selected hardcopy
      destination.</p></div><div class="refsection" lang="en"><a name="d0e48746"></a><h2>Return Format</h2><pre class="synopsis">&lt;destination&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;destination&gt; ::= {CENT | FLOP}</pre></div><div class="refsection" lang="en"><a name="d0e48753"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="hardcopy_commands.htm#hardcopy_commands_overview">Introduction to :HARDcopy
  Commands</a></p></li></ul></div></div></div></body></html>