<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:HARDcopy:NETWork:SLOT</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="hardcopy_commands.htm" title=":HARDcopy Commands"><link rel="prev" href="_hardcopy_network_password.htm" title=":HARDcopy:NETWork:PASSword"><link rel="next" href="_hardcopy_network_username.htm" title=":HARDcopy:NETWork:USERname"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="hardcopy_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:HARDcopy Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_hardcopy_network_slot"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:HARDcopy:NETWork:SLOT — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_hardcopy_network_slot_command"></a><h2>Command Syntax<a name="d0e22491"></a><a name="d0e22494"></a></h2><pre class="synopsis">:HARDcopy:NETWork:SLOT &lt;slot&gt;</pre><pre class="synopsis">&lt;slot&gt; ::= {NET0 | NET1}</pre><p>The :HARDcopy:NETWork:SLOT command selects the network printer
      slot used for the address and apply commands. There are two network
      printer slots to choose from.</p></div><div class="refsection" lang="en"><a name="_hardcopy_network_slot_query"></a><h2>Query Syntax</h2><pre class="synopsis">:HARDcopy:NETWork:SLOT?</pre><p>The :HARDcopy:NETWork:SLOT? query returns the currently selected
      network printer slot.</p></div><div class="refsection" lang="en"><a name="d0e22510"></a><h2>Return Format</h2><pre class="synopsis">&lt;slot&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;slot&gt; ::= {NET0 | NET1}</pre></div><div class="refsection" lang="en"><a name="d0e22517"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="hardcopy_commands.htm#hardcopy_commands_overview">Introduction to :HARDcopy
  Commands</a></p></li><li><p><a href="_hardcopy_network_apply.htm" title=":HARDcopy:NETWork:APPLy">:HARDcopy:NETWork:APPLy</a></p></li><li><p><a href="_hardcopy_network_address.htm" title=":HARDcopy:NETWork:ADDRess">:HARDcopy:NETWork:ADDRess</a></p></li><li><p><a href="_hardcopy_network_domain.htm" title=":HARDcopy:NETWork:DOMain">:HARDcopy:NETWork:DOMain</a></p></li><li><p><a href="_hardcopy_network_username.htm" title=":HARDcopy:NETWork:USERname">:HARDcopy:NETWork:USERname</a></p></li><li><p><a href="_hardcopy_network_password.htm" title=":HARDcopy:NETWork:PASSword">:HARDcopy:NETWork:PASSword</a></p></li></ul></div></div></div></body></html>