<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:MARKer:YDELta</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="marker_commands.htm" title=":MARKer Commands"><link rel="prev" href="_marker_y2position.htm" title=":MARKer:Y2Position"><link rel="next" href="_marker_yunits.htm" title=":MARKer:YUNits"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="marker_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:MARKer Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_marker_ydelta"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:MARKer:YDELta — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_marker_ydelta_query"></a><h2>Query Syntax<a name="d0e24042"></a><a name="d0e24045"></a><a name="d0e24048"></a><a name="d0e24051"></a><a name="d0e24054"></a></h2><pre class="synopsis">:MARKer:YDELta?</pre><p>The :MARKer:YDELta? query returns the value difference between the
      current Y1 and Y2 cursor positions.</p><p>Ydelta = (Value at Y2 cursor) - (Value at Y1 cursor)</p><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>If the front-panel cursors are off or are set to Binary or Hex
        Mode, the marker position values are not defined. Make sure to set
        :MARKer:MODE to MANual or WAVeform to put the cursors in the
        front-panel Normal mode.</p></td></tr></table></div><p>Y cursor units are set by the :MARKer:YUNits command.</p></div><div class="refsection" lang="en"><a name="d0e24068"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= difference value in NR3 format</pre></div><div class="refsection" lang="en"><a name="d0e24075"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="marker_commands.htm#marker_commands_overview">Introduction to :MARKer
  Commands</a></p></li><li><p><a href="_marker_mode.htm" title=":MARKer:MODE">:MARKer:MODE</a></p></li><li><p><a href="_marker_x1y1source.htm" title=":MARKer:X1Y1source">:MARKer:X1Y1source</a></p></li><li><p><a href="_marker_x2y2source.htm" title=":MARKer:X2Y2source">:MARKer:X2Y2source</a></p></li><li><p><a href="_marker_y1position.htm" title=":MARKer:Y1Position">:MARKer:Y1Position</a></p></li><li><p><a href="_marker_y2position.htm" title=":MARKer:Y2Position">:MARKer:Y2Position</a></p></li><li><p><a href="_marker_yunits.htm" title=":MARKer:YUNits">:MARKer:YUNits</a></p></li></ul></div></div></div></body></html>