<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:MARKer:YUNits:USE</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="marker_commands.htm" title=":MARKer Commands"><link rel="prev" href="_marker_yunits.htm" title=":MARKer:YUNits"><link rel="next" href="measure_commands.htm" title=":MEASure Commands"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="marker_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:MARKer Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_marker_yunits_use"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:MARKer:YUNits:USE — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_marker_yunits_use_command"></a><h2>Command Syntax<a name="d0e24190"></a><a name="d0e24193"></a><a name="d0e24196"></a></h2><pre class="synopsis">:MARKer:YUNits:USE</pre><p>When PERCent is selected for :MARKer:YUNits, the
      :MARKer:YUNits:USE command sets the current Y1 location as 0 percent and
      the current Y2 location as 100 percent.</p><p>Once the 0 and 100 percent locations are set, inputs to and
      outputs from the :MARKer:Y1Position, :MARKer:Y2Position, and
      :MARKer:YDELta commands/queries are relative to the set
      locations.</p></div><div class="refsection" lang="en"><a name="d0e24205"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="marker_commands.htm#marker_commands_overview">Introduction to :MARKer
  Commands</a></p></li><li><p><a href="_marker_yunits.htm" title=":MARKer:YUNits">:MARKer:YUNits</a></p></li><li><p><a href="_marker_x1y1source.htm" title=":MARKer:X1Y1source">:MARKer:X1Y1source</a></p></li><li><p><a href="_marker_x2y2source.htm" title=":MARKer:X2Y2source">:MARKer:X2Y2source</a></p></li><li><p><a href="_measure_source.htm" title=":MEASure:SOURce">:MEASure:SOURce</a></p></li><li><p><a href="_marker_y1position.htm" title=":MARKer:Y1Position">:MARKer:Y1Position</a></p></li><li><p><a href="_marker_y2position.htm" title=":MARKer:Y2Position">:MARKer:Y2Position</a></p></li><li><p><a href="_marker_ydelta.htm" title=":MARKer:YDELta">:MARKer:YDELta</a></p></li></ul></div></div></div></body></html>