<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:MEASure:PERiod</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="measure_commands.htm" title=":MEASure Commands"><link rel="prev" href="_measure_overshoot.htm" title=":MEASure:OVERshoot"><link rel="next" href="_measure_phase.htm" title=":MEASure:PHASe"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="measure_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:MEASure Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_measure_period"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:MEASure:PERiod — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/core.gif"></a></p></div><div class="refsection" lang="en"><a name="_measure_period_command"></a><h2>Command Syntax</h2><pre class="synopsis">:MEASure:PERiod [&lt;source&gt;]</pre><pre class="synopsis">&lt;source&gt; ::= {&lt;digital channels&gt; | CHANnel&lt;n&gt; | FUNCtion | MATH
             | WMEMory&lt;r&gt;}</pre><pre class="synopsis">&lt;digital channels&gt; ::= DIGital&lt;d&gt; for the MSO models</pre><pre class="synopsis">&lt;n&gt; ::= 1 to (# of analog channels) in NR1 format</pre><pre class="synopsis">&lt;r&gt; ::= 1-2 in NR1 format</pre><pre class="synopsis">&lt;d&gt; ::= 0 to (# digital channels - 1) in NR1 format</pre><p><a name="d0e25859"></a><a name="d0e25862"></a><a name="d0e25865"></a><a name="d0e25868"></a><a name="d0e25871"></a><a name="d0e25874"></a><a name="d0e25877"></a><a name="d0e25880"></a><a name="d0e25883"></a>The :MEASure:PERiod command installs a screen measurement
    and starts the period measurement. If the optional source parameter is
    specified, the current source is modified.</p><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>This command is not available if the source is FFT (Fast Fourier
      Transform).</p></td></tr></table></div></div><div class="refsection" lang="en"><a name="_measure_period_query"></a><h2>Query Syntax</h2><pre class="synopsis">:MEASure:PERiod? [&lt;source&gt;]</pre><p>The :MEASure:PERiod? query measures and outputs the period of the
    cycle closest to the trigger reference on the screen. The period is
    measured at the midpoint of the upper and lower thresholds.</p><p>IF the edge closest to the trigger reference on screen is
    rising:</p><p>THEN period = (time at trailing rising edge - time at leading rising
    edge)</p><p>ELSE period = (time at trailing falling edge - time at leading
    falling edge)</p></div><div class="refsection" lang="en"><a name="d0e25903"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= waveform period in seconds in NR3 format</pre></div><div class="refsection" lang="en"><a name="d0e25910"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="measure_commands.htm#measure_commands_overview">Introduction to :MEASure
  Commands</a></p></li><li><p><a href="_measure_source.htm" title=":MEASure:SOURce">:MEASure:SOURce</a></p></li><li><p><a href="_measure_nwidth.htm" title=":MEASure:NWIDth">:MEASure:NWIDth</a></p></li><li><p><a href="_measure_pwidth.htm" title=":MEASure:PWIDth">:MEASure:PWIDth</a></p></li><li><p><a href="_measure_frequency.htm" title=":MEASure:FREQuency">:MEASure:FREQuency</a></p></li></ul></div></div><div class="refsection" lang="en"><a name="d0e25929"></a><h2>Example Code</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="_measure_source.htm#measure_period_code" title="Example Code">Example Code</a></p></li></ul></div></div></div></body></html>