<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:MEASure:THResholds</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="obsolete_and_discontinued_commands.htm" title="Obsolete and Discontinued Commands"><link rel="prev" href="_measure_tdelta.htm" title=":MEASure:TDELta"><link rel="next" href="_measure_tstart.htm" title=":MEASure:TSTArt"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="obsolete_and_discontinued_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>Obsolete and Discontinued Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_measure_thresholds"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:MEASure:THResholds — <a href="obsolete_commands.htm" title="Obsolete&#xA;    Commands"><img src="images/../images/obsolete.gif"></a></p></div><div class="refsection" lang="en"><a name="_measure_thresholds_command"></a><h2>Command Syntax</h2><pre class="synopsis">:MEASure:THResholds {T1090 | T2080 | VOLTage}</pre><p>The <a name="d0e49171"></a><a name="d0e49174"></a><a name="d0e49177"></a><a name="d0e49180"></a><a name="d0e49183"></a>:MEASure:THResholds command selects the thresholds used
      when making time measurements.</p><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>The :MEASure:THResholds command is obsolete and is provided for
        backward compatibility to previous oscilloscopes. Use the <a href="_measure_define.htm" title=":MEASure:DEFine">:MEASure:DEFine THResholds command</a>
        instead.</p></td></tr></table></div></div><div class="refsection" lang="en"><a name="_measure_thresholds_query"></a><h2>Query Syntax</h2><pre class="synopsis">:MEASure:THResholds?</pre><p>The :MEASure:THResholds? query returns the current thresholds
      selected when making time measurements.</p></div><div class="refsection" lang="en"><a name="d0e49200"></a><h2>Return Format</h2><pre class="synopsis">{T1090 | T2080 | VOLTage}&lt;NL&gt;</pre><pre class="synopsis">{T1090} uses the 10% and 90% levels of the selected waveform.</pre><pre class="synopsis">{T2080} uses the 20% and 80% levels of the selected waveform.</pre><pre class="synopsis">{VOLTage} uses the upper and lower voltage thresholds set by the
UPPer and LOWer commands on the selected waveform.</pre></div><div class="refsection" lang="en"><a name="d0e49211"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="measure_commands.htm#measure_commands_overview">Introduction to :MEASure
  Commands</a></p></li><li><p><a href="_measure_lower.htm" title=":MEASure:LOWer">:MEASure:LOWer</a></p></li><li><p><a href="_measure_upper.htm" title=":MEASure:UPPer">:MEASure:UPPer</a></p></li></ul></div></div></div></body></html>