<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:MEASure:TSTArt</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="obsolete_and_discontinued_commands.htm" title="Obsolete and Discontinued Commands"><link rel="prev" href="_measure_thresholds.htm" title=":MEASure:THResholds"><link rel="next" href="_measure_tstop.htm" title=":MEASure:TSTOp"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="obsolete_and_discontinued_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>Obsolete and Discontinued Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_measure_tstart"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:MEASure:TSTArt — <a href="obsolete_commands.htm" title="Obsolete&#xA;    Commands"><img src="images/../images/obsolete.gif"></a></p></div><div class="refsection" lang="en"><a name="_measure_tstart_command"></a><h2>Command Syntax</h2><pre class="synopsis">:MEASure:TSTArt &lt;value&gt; [suffix]</pre><pre class="synopsis">&lt;value&gt; ::= time at the start marker in seconds</pre><pre class="synopsis">[suffix] ::= {s | ms | us | ns | ps}</pre><p>The <a name="d0e49242"></a><a name="d0e49245"></a><a name="d0e49248"></a><a name="d0e49251"></a><a name="d0e49254"></a><a name="d0e49257"></a><a name="d0e49260"></a><a name="d0e49263"></a><a name="d0e49266"></a><a name="d0e49269"></a><a name="d0e49272"></a><a name="d0e49275"></a>:MEASure:TSTArt command moves the start marker (X1 cursor)
      to the specified time with respect to the trigger time.</p><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>The short form of this command, TSTA, does not follow the
        defined <a href="truncation_rules.htm" title="Long Form to Short Form Truncation Rules">Long Form to Short Form
        Truncation Rules</a>. The normal short form "TST" would be the same
        for both TSTArt and TSTOp, so sending TST for the TSTArt command
        produces an error.</p></td></tr></table></div><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>The :MEASure:TSTArt command is an obsolete command provided for
        compatibility to previous oscilloscopes. Use the <a href="_marker_x1position.htm" title=":MARKer:X1Position">:MARKer:X1Position command</a>
        instead.</p></td></tr></table></div></div><div class="refsection" lang="en"><a name="_measure_tstart_query"></a><h2>Query Syntax</h2><pre class="synopsis">:MEASure:TSTArt?</pre><p>The :MEASure:TSTArt? query returns the time at the start marker
      (X1 cursor).</p></div><div class="refsection" lang="en"><a name="d0e49298"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= time at the start marker in NR3 format</pre></div><div class="refsection" lang="en"><a name="d0e49305"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="marker_commands.htm#marker_commands_overview">Introduction to :MARKer
  Commands</a></p></li><li><p><a href="measure_commands.htm#measure_commands_overview">Introduction to :MEASure
  Commands</a></p></li><li><p><a href="_marker_x1position.htm" title=":MARKer:X1Position">:MARKer:X1Position</a></p></li><li><p><a href="_marker_x2position.htm" title=":MARKer:X2Position">:MARKer:X2Position</a></p></li><li><p><a href="_marker_xdelta.htm" title=":MARKer:XDELta">:MARKer:XDELta</a></p></li><li><p><a href="_measure_tdelta.htm" title=":MEASure:TDELta">:MEASure:TDELta</a></p></li><li><p><a href="_measure_tstop.htm" title=":MEASure:TSTOp">:MEASure:TSTOp</a></p></li></ul></div></div></div></body></html>