<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:MEASure:VAVerage</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="measure_commands.htm" title=":MEASure Commands"><link rel="prev" href="_measure_vamplitude.htm" title=":MEASure:VAMPlitude"><link rel="next" href="_measure_vbase.htm" title=":MEASure:VBASe"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="measure_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:MEASure Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_measure_vaverage"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:MEASure:VAVerage — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/core.gif"></a></p></div><div class="refsection" lang="en"><a name="_measure_vaverage_command"></a><h2>Command Syntax<a name="d0e26643"></a><a name="d0e26646"></a></h2><pre class="synopsis">:MEASure:VAVerage [&lt;interval&gt;][,][&lt;source&gt;]</pre><pre class="synopsis">&lt;interval&gt; ::= {CYCLe | DISPlay}</pre><pre class="synopsis">&lt;source&gt; ::= {CHANnel&lt;n&gt; | FUNCtion | MATH | WMEMory&lt;r&gt;}</pre><pre class="synopsis">&lt;n&gt; ::= 1-2 or 1-4 (# of analog channels) in NR1 format</pre><pre class="synopsis">&lt;r&gt; ::= 1-2 in NR1 format</pre><p>The :MEASure:VAVerage command installs a screen measurement and starts an average value measurement. If the optional source parameter is specified, the current source is modified.</p><p>The &lt;interval&gt; option lets you specify the measurement interval: either an integral number of cycles, or the full screen. If &lt;interval&gt; is not specified, DISPlay is implied.</p></div><div class="refsection" lang="en"><a name="_measure_vaverage_query"></a><h2>Query Syntax</h2><pre class="synopsis">:MEASure:VAVerage? [&lt;interval&gt;][,][&lt;source&gt;]</pre><p>The :MEASure:VAVerage? query returns the average value of an integral number of periods of the signal. If at least three edges are not present, the oscilloscope averages all data points.</p></div><div class="refsection" lang="en"><a name="d0e26670"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= calculated average value in NR3 format</pre></div><div class="refsection" lang="en"><a name="d0e26677"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="measure_commands.htm#measure_commands_overview">Introduction to :MEASure
  Commands</a></p></li><li><p><a href="_measure_source.htm" title=":MEASure:SOURce">:MEASure:SOURce</a></p></li></ul></div></div></div></body></html>