<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:MTESt:AMASk:XDELta</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="mask_test_commands.htm" title=":MTESt Commands"><link rel="prev" href="_mtest_amask_units.htm" title=":MTESt:AMASk:UNITs"><link rel="next" href="_mtest_amask_ydelta.htm" title=":MTESt:AMASk:YDELta"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="mask_test_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:MTESt Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_mtest_amask_xdelta"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:MTESt:AMASk:XDELta — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_mtest_amask_xdelta_command"></a><h2>Command Syntax</h2><pre class="synopsis">:MTESt:AMASk:XDELta &lt;value&gt;</pre><pre class="synopsis">&lt;value&gt; ::= X delta value in NR3 format</pre><p><a name="d0e27897"></a>The :MTESt:AMASk:XDELta command sets the tolerance in the X direction around the waveform for the automasking feature. The absolute value of the tolerance will be added and subtracted to horizontal values of the waveform to determine the boundaries of the mask.</p><p>The horizontal tolerance value is interpreted based on the setting specified by the :MTESt:AMASk:UNITs command; thus, if you specify 250-E3, the setting for :MTESt:AMASk:UNITs is CURRent, and the current setting specifies time in the horizontal direction, the tolerance will be ±250 ms. If the setting for :MTESt:AMASk:UNITs is DIVisions, the same X delta value will set the tolerance to ±250 millidivisions, or 1/4 of a division.</p></div><div class="refsection" lang="en"><a name="_mtest_amask_xdelta_query"></a><h2>Query Syntax</h2><pre class="synopsis">:MTESt:AMASk:XDELta?</pre><p>The :MTEST:AMASk:XDELta? query returns the current setting of the &#916;X tolerance for automasking. If your computer program will interpret this value, it should also request the current measurement system using the :MTESt:AMASk:UNITs query.</p></div><div class="refsection" lang="en"><a name="d0e27910"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= X delta value in NR3 format</pre></div><div class="refsection" lang="en"><a name="d0e27917"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="mask_test_commands.htm#mask_test_commands_overview">Introduction to :MTESt Commands</a></p></li><li><p><a href="_mtest_amask_units.htm" title=":MTESt:AMASk:UNITs">:MTESt:AMASk:UNITs</a></p></li><li><p><a href="_mtest_amask_ydelta.htm" title=":MTESt:AMASk:YDELta">:MTESt:AMASk:YDELta</a></p></li><li><p><a href="_mtest_amask_source.htm" title=":MTESt:AMASk:SOURce">:MTESt:AMASk:SOURce</a></p></li><li><p><a href="_mtest_source.htm" title=":MTESt:SOURce">:MTESt:SOURce</a></p></li></ul></div></div><div class="refsection" lang="en"><a name="d0e27936"></a><h2>Example Code</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="mask_test_commands.htm#mask_test_code">Example Code</a></p></li></ul></div></div></div></body></html>