<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:MTESt:RMODe</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="mask_test_commands.htm" title=":MTESt Commands"><link rel="prev" href="_mtest_lock.htm" title=":MTESt:LOCK"><link rel="next" href="_mtest_rmode_faction_measure.htm" title=":MTESt:RMODe:FACTion:MEASure"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="mask_test_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:MTESt Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_mtest_rmode"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:MTESt:RMODe — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_mtest_rmode_command"></a><h2>Command Syntax</h2><pre class="synopsis">:MTESt:RMODe &lt;rmode&gt;</pre><pre class="synopsis">&lt;rmode&gt; ::= {FORever | SIGMa | TIME | WAVeforms}</pre><p><a name="d0e28377"></a><a name="d0e28380"></a><a name="d0e28383"></a><a name="d0e28386"></a>The :MTESt:RMODe command specifies the termination conditions for the mask test:</p><div class="itemizedlist"><ul type="disc"><li><p>FORever — the mask test runs until it is turned off.</p></li><li><p>SIGMa — the mask test runs until the Sigma level is reached. This level is set by the <a href="_mtest_rmode_sigma.htm" title=":MTESt:RMODe:SIGMa">:MTESt:RMODe:SIGMa</a> command.</p></li><li><p>TIME — the mask test runs for a fixed amount of time. The amount of time is set by the <a href="_mtest_rmode_time.htm" title=":MTESt:RMODe:TIME">:MTESt:RMODe:TIME</a> command.</p></li><li><p>WAVeforms — the mask test runs until a fixed number of waveforms are acquired. The number of waveforms is set by the <a href="_mtest_rmode_waveforms.htm" title=":MTESt:RMODe:WAVeforms">:MTESt:RMODe:WAVeforms</a> command.</p></li></ul></div></div><div class="refsection" lang="en"><a name="_mtest_rmode_query"></a><h2>Query Syntax</h2><pre class="synopsis">:MTESt:RMODe?</pre><p>The :MTESt:RMODe? query returns the currently set termination condition.</p></div><div class="refsection" lang="en"><a name="d0e28416"></a><h2>Return Format</h2><pre class="synopsis">&lt;rmode&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;rmode&gt; ::= {FOR | SIGM | TIME | WAV}</pre></div><div class="refsection" lang="en"><a name="d0e28423"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="mask_test_commands.htm#mask_test_commands_overview">Introduction to :MTESt Commands</a></p></li><li><p><a href="_mtest_rmode_sigma.htm" title=":MTESt:RMODe:SIGMa">:MTESt:RMODe:SIGMa</a></p></li><li><p><a href="_mtest_rmode_time.htm" title=":MTESt:RMODe:TIME">:MTESt:RMODe:TIME</a></p></li><li><p><a href="_mtest_rmode_waveforms.htm" title=":MTESt:RMODe:WAVeforms">:MTESt:RMODe:WAVeforms</a></p></li></ul></div></div><div class="refsection" lang="en"><a name="d0e28439"></a><h2>Example Code</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="mask_test_commands.htm#mask_test_code">Example Code</a></p></li></ul></div></div></div></body></html>