<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:MTESt:RMODe:FACTion:SAVE</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="mask_test_commands.htm" title=":MTESt Commands"><link rel="prev" href="_mtest_rmode_faction_print.htm" title=":MTESt:RMODe:FACTion:PRINt"><link rel="next" href="_mtest_rmode_faction_stop.htm" title=":MTESt:RMODe:FACTion:STOP"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="mask_test_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:MTESt Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_mtest_rmode_faction_save"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:MTESt:RMODe:FACTion:SAVE — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_mtest_rmode_faction_save_command"></a><h2>Command Syntax</h2><pre class="synopsis">:MTESt:RMODe:FACTion:SAVE &lt;on_off&gt;</pre><pre class="synopsis">&lt;on_off&gt; ::= {{1 | ON} | {0 | OFF}}</pre><p><a name="d0e28570"></a>The :MTESt:RMODe:FACTion:SAVE command sets saving on mask failures on or off.</p><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>Setting :MTESt:RMODe:FACTion:SAVE ON automatically sets :MTESt:RMODe:FACTion:PRINt OFF.</p></td></tr></table></div><p>See <a href="save_commands.htm" title=":SAVE Commands"><i>:SAVE Commands</i></a> for more information on save options.</p></div><div class="refsection" lang="en"><a name="_mtest_rmode_faction_save_query"></a><h2>Query Syntax</h2><pre class="synopsis">:MTESt:RMODe:FACTion:SAVE?</pre><p>The :MTESt:RMODe:FACTion:SAVE? query returns the current mask failure save setting.</p></div><div class="refsection" lang="en"><a name="d0e28588"></a><h2>Return Format</h2><pre class="synopsis">&lt;on_off&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;on_off&gt; ::= {1 | 0}</pre></div><div class="refsection" lang="en"><a name="d0e28595"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="mask_test_commands.htm#mask_test_commands_overview">Introduction to :MTESt Commands</a></p></li><li><p><a href="_mtest_rmode_faction_measure.htm" title=":MTESt:RMODe:FACTion:MEASure">:MTESt:RMODe:FACTion:MEASure</a></p></li><li><p><a href="_mtest_rmode_faction_print.htm" title=":MTESt:RMODe:FACTion:PRINt">:MTESt:RMODe:FACTion:PRINt</a></p></li><li><p><a href="_mtest_rmode_faction_stop.htm" title=":MTESt:RMODe:FACTion:STOP">:MTESt:RMODe:FACTion:STOP</a></p></li></ul></div></div></div></body></html>