<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:MTESt:RUMode</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="obsolete_and_discontinued_commands.htm" title="Obsolete and Discontinued Commands"><link rel="prev" href="_mtest_load.htm" title=":MTESt:LOAD"><link rel="next" href="_mtest_rumode_sofailure.htm" title=":MTESt:RUMode:SOFailure"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="obsolete_and_discontinued_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>Obsolete and Discontinued Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_mtest_rumode"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:MTESt:RUMode — <a href="obsolete_commands.htm" title="Obsolete&#xA;    Commands"><img src="images/../images/obsolete.gif"></a></p></div><div class="refsection" lang="en"><a name="_mtest_rumode_command"></a><h2>Command Syntax</h2><pre class="synopsis">:MTESt:RUMode {FORever | TIME,&lt;seconds&gt; | {WAVeforms,&lt;wfm_count&gt;}}</pre><pre class="synopsis">&lt;seconds&gt; ::= from 1 to 86400 in NR3 format</pre><pre class="synopsis">&lt;wfm_count&gt; ::= number of waveforms in NR1 format
                from 1 to 1,000,000,000</pre><p>The :MTESt:RUMode command determines the termination conditions for
    the mask test. The choices are FORever, TIME, or WAVeforms.</p><div class="itemizedlist"><ul type="disc"><li><p>FORever — runs the Mask Test until the test is turned
        off.</p></li><li><p>TIME — sets the amount of time in seconds that a mask test
        will run before it terminates. The &lt;seconds&gt; parameter is a real
        number from 1 to 86400 seconds.</p></li><li><p>WAVeforms — sets the maximum number of waveforms that are
        required before the mask test terminates. The &lt;wfm_count&gt;
        parameter indicates the number of waveforms that are to be acquired;
        it is an integer from 1 to 1,000,000,000.</p></li></ul></div><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>The :MTESt:RUMode command is obsolete and is provided for backward
      compatibility to previous oscilloscopes. Use the <a href="_mtest_rmode.htm" title=":MTESt:RMODe">:MTESt:RMODe command</a> instead.</p></td></tr></table></div></div><div class="refsection" lang="en"><a name="_mtest_rumode_query"></a><h2>Query Syntax</h2><pre class="synopsis">:MTESt:RUMode?</pre><p>The :MTESt:RUMode? query returns the currently selected termination
    condition and value.</p></div><div class="refsection" lang="en"><a name="d0e49994"></a><h2>Return Format</h2><pre class="synopsis">{FOR | TIME,&lt;seconds&gt; | {WAV,&lt;wfm_count&gt;}}&lt;NL&gt;</pre><pre class="synopsis">&lt;seconds&gt; ::= from 1 to 86400 in NR3 format</pre><pre class="synopsis">&lt;wfm_count&gt; ::= number of waveforms in NR1 format
                from 1 to 1,000,000,000</pre></div><div class="refsection" lang="en"><a name="d0e50003"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="mask_test_commands.htm#mask_test_commands_overview">Introduction to :MTESt Commands</a></p></li><li><p><a href="_mtest_rumode_sofailure.htm" title=":MTESt:RUMode:SOFailure">:MTESt:RUMode:SOFailure</a></p></li></ul></div></div></div></body></html>