<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:MTESt:SCALe:Y2</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="mask_test_commands.htm" title=":MTESt Commands"><link rel="prev" href="_mtest_scale_y1.htm" title=":MTESt:SCALe:Y1"><link rel="next" href="_mtest_source.htm" title=":MTESt:SOURce"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="mask_test_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:MTESt Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_mtest_scale_y2"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:MTESt:SCALe:Y2 — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_mtest_scale_y2_command"></a><h2>Command Syntax</h2><pre class="synopsis">:MTESt:SCALe:Y2 &lt;y2_value&gt;</pre><pre class="synopsis">&lt;y2_value&gt; ::= Y2 value in NR3 format</pre><p><a name="d0e29085"></a>The :MTESt:SCALe:Y2 command defines the Y2 marker in the coordinate system for mask testing. All Y values of vertices in the coordinate system are defined with respect to the boundaries defined by SCALe:Y1 and SCALe:Y2 according to the following equation:</p><div class="blockquote"><blockquote class="blockquote"><div class="literallayout"><p>Y&nbsp;=&nbsp;(Y&nbsp;*&nbsp;(Y2&nbsp;-&nbsp;Y1))&nbsp;+&nbsp;Y1</p></div></blockquote></div><p>Thus, if you set Y1 to 100&nbsp;mV, and Y2 to 1&nbsp;V, a Y value of 0.100 in a vertex is at 190&nbsp;mV.</p><p>The Y2 value is a voltage value specifying the location of the Y2 marker.</p></div><div class="refsection" lang="en"><a name="_mtest_scale_y2_query"></a><h2>Query Syntax</h2><pre class="synopsis">:MTESt:SCALe:Y2?</pre><p>The :MTESt:SCALe:Y2? query returns the current setting of the Y2 marker.</p></div><div class="refsection" lang="en"><a name="d0e29103"></a><h2>Return Format</h2><pre class="synopsis">&lt;y2_value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;y2_value&gt; ::= Y2 value in NR3 format</pre></div><div class="refsection" lang="en"><a name="d0e29110"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="mask_test_commands.htm#mask_test_commands_overview">Introduction to :MTESt Commands</a></p></li><li><p><a href="_mtest_scale_bind.htm" title=":MTESt:SCALe:BIND">:MTESt:SCALe:BIND</a></p></li><li><p><a href="_mtest_scale_x1.htm" title=":MTESt:SCALe:X1">:MTESt:SCALe:X1</a></p></li><li><p><a href="_mtest_scale_xdelta.htm" title=":MTESt:SCALe:XDELta">:MTESt:SCALe:XDELta</a></p></li><li><p><a href="_mtest_scale_y1.htm" title=":MTESt:SCALe:Y1">:MTESt:SCALe:Y1</a></p></li></ul></div></div></div></body></html>