<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:OPEE (Operation Status Enable Register)</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="root_commands.htm" title="Root (:) Commands"><link rel="prev" href="_mteregister_event.htm" title=":MTERegister[:EVENt] (Mask Test Event Event Register)"><link rel="next" href="_operegister_condition.htm" title=":OPERegister:CONDition (Operation Status Condition&#xA;    Register)"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="root_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>Root (:) Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_opee"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:OPEE (Operation Status Enable Register) — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/core.gif"></a></p></div><div class="refsection" lang="en"><a name="_opee_command"></a><h2>Command Syntax<a name="d0e13177"></a><a name="d0e13180"></a><a name="d0e13183"></a><a name="d0e13186"></a><a name="d0e13189"></a></h2><pre class="synopsis">:OPEE &lt;mask&gt;</pre><pre class="synopsis">&lt;mask&gt; ::= 15-bit integer</pre><p>The :OPEE command sets a mask in the Operation Status Enable
    register. Set any of the following bits to "1" to enable bit 7 in the
    Status Byte Register and potentially cause an SRQ (Service Request
    interrupt to be generated.</p><div class="mediaobject"><img src="images/../images/oper_opee.png"></div><div class="table"><a name="operation_status_enable_register"></a><p class="title"><b>Operation Status Enable Register (OPEE):</b></p><div class="table-contents"><table summary="Operation Status Enable Register (OPEE)" cellspacing="0" cellpadding="5" border="1"><colgroup><col><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Bit</th><th align="left">Name</th><th align="left">Description</th><th align="left">When Set (1 = High = True), Enables:</th></tr></thead><tbody valign="top"><tr><td>14-12</td><td>---</td><td>---</td><td>(Not used.)</td></tr><tr><td>11</td><td>OVLR</td><td>Overload</td><td>Event when 50&#937; input overload occurs.</td></tr><tr><td>10</td><td>---</td><td>---</td><td>(Not used.)</td></tr><tr><td>9</td><td>MTE</td><td>Mask Test Event</td><td>Event when mask test event occurs.</td></tr><tr><td>8-6</td><td>---</td><td>---</td><td>(Not used.)</td></tr><tr><td>5</td><td>Wait Trig</td><td>Wait Trig</td><td>Event when the trigger is armed.</td></tr><tr><td>4</td><td>---</td><td>---</td><td>(Not used.)</td></tr><tr><td>3</td><td>Run</td><td>Running</td><td>Event when the oscilloscope is running (not
            stopped).</td></tr><tr><td>2-0</td><td>---</td><td>---</td><td>(Not used.)</td></tr></tbody></table></div></div><br class="table-break"></div><div class="refsection" lang="en"><a name="_opee_query"></a><h2>Query Syntax</h2><pre class="synopsis">:OPEE?</pre><p>The :OPEE? query returns the current value contained in the
    Operation Status Enable register as an integer number.</p></div><div class="refsection" lang="en"><a name="d0e13310"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= integer in NR1 format.</pre></div><div class="refsection" lang="en"><a name="d0e13317"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="root_commands.htm#root_commands_overview">Introduction to Root (:)
  Commands</a></p></li><li><p><a href="_aer.htm" title=":AER (Arm Event Register)">:AER (Arm Event Register)</a></p></li><li><p><a href="_channel_n_protection.htm" title=":CHANnel<n&gt;:PROTection">:CHANnel&lt;n&gt;:PROTection</a></p></li><li><p><a href="_operegister_event.htm" title=":OPERegister[:EVENt] (Operation Status Event Register)">:OPERegister[:EVENt] (Operation Status Event Register)</a></p></li><li><p><a href="_ovlenable.htm" title=":OVLenable (Overload Event Enable Register)">:OVLenable (Overload Event Enable Register)</a></p></li><li><p><a href="_ovlregister.htm" title=":OVLRegister (Overload Event Register)">:OVLRegister (Overload Event Register)</a></p></li><li><p><a href="_stb.htm" title="*STB (Read Status Byte)">*STB (Read Status Byte)</a></p></li><li><p><a href="_sre.htm" title="*SRE (Service Request Enable)">*SRE (Service Request Enable)</a></p></li></ul></div></div></div></body></html>