<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:OPERegister:CONDition (Operation Status Condition
    Register)</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="root_commands.htm" title="Root (:) Commands"><link rel="prev" href="_opee.htm" title=":OPEE (Operation Status Enable Register)"><link rel="next" href="_operegister_event.htm" title=":OPERegister[:EVENt] (Operation Status Event Register)"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="root_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>Root (:) Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_operegister_condition"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:OPERegister:CONDition (Operation Status Condition
    Register) — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/core.gif"></a></p></div><div class="refsection" lang="en"><a name="_operegister_condition_query"></a><h2>Query Syntax<a name="d0e13355"></a><a name="d0e13358"></a><a name="d0e13361"></a><a name="d0e13364"></a><a name="d0e13367"></a><a name="d0e13370"></a><a name="d0e13373"></a><a name="d0e13376"></a></h2><pre class="synopsis">:OPERegister:CONDition?</pre><p><a name="d0e13382"></a><a name="d0e13385"></a><a name="d0e13388"></a>The :OPERegister:CONDition? query returns the integer value
    contained in the Operation Status Condition Register.</p><div class="mediaobject"><img src="images/../images/oper_opee.png"></div><div class="table"><a name="operation_status_condition_register"></a><p class="title"><b>Operation Status Condition Register:</b></p><div class="table-contents"><table summary="Operation Status Condition Register" cellspacing="0" cellpadding="5" border="1"><colgroup><col><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Bit</th><th align="left">Name</th><th align="left">Description</th><th align="left">When Set (1 = High = True), Indicates:</th></tr></thead><tbody valign="top"><tr><td>14-12</td><td>---</td><td>---</td><td>(Not used.)</td></tr><tr><td>11</td><td>OVLR</td><td>Overload</td><td>A 50&#937; input overload has occurred.</td></tr><tr><td>10</td><td>---</td><td>---</td><td>(Not used.)</td></tr><tr><td>9</td><td>MTE</td><td>Mask Test Event</td><td>A mask test event has occurred.</td></tr><tr><td>8-6</td><td>---</td><td>---</td><td>(Not used.)</td></tr><tr><td>5</td><td>Wait Trig</td><td>Wait Trig</td><td>The trigger is armed (set by the Trigger Armed Event
            Register (TER)).</td></tr><tr><td>4</td><td>---</td><td>---</td><td>(Not used.)</td></tr><tr><td>3</td><td>Run</td><td>Running</td><td>The oscilloscope is running (not stopped).</td></tr><tr><td>2-0</td><td>---</td><td>---</td><td>(Not used.)</td></tr></tbody></table></div></div><br class="table-break"></div><div class="refsection" lang="en"><a name="d0e13497"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= integer in NR1 format.</pre></div><div class="refsection" lang="en"><a name="d0e13504"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="root_commands.htm#root_commands_overview">Introduction to Root (:)
  Commands</a></p></li><li><p><a href="_channel_n_protection.htm" title=":CHANnel<n&gt;:PROTection">:CHANnel&lt;n&gt;:PROTection</a></p></li><li><p><a href="_opee.htm" title=":OPEE (Operation Status Enable Register)">:OPEE (Operation Status Enable Register)</a></p></li><li><p><a href="_operegister_event.htm" title=":OPERegister[:EVENt] (Operation Status Event Register)">:OPERegister[:EVENt] (Operation Status Event Register)</a></p></li><li><p><a href="_ovlenable.htm" title=":OVLenable (Overload Event Enable Register)">:OVLenable (Overload Event Enable Register)</a></p></li><li><p><a href="_ovlregister.htm" title=":OVLRegister (Overload Event Register)">:OVLRegister (Overload Event Register)</a></p></li><li><p><a href="_stb.htm" title="*STB (Read Status Byte)">*STB (Read Status Byte)</a></p></li><li><p><a href="_sre.htm" title="*SRE (Service Request Enable)">*SRE (Service Request Enable)</a></p></li><li><p><a href="_mteregister_event.htm" title=":MTERegister[:EVENt] (Mask Test Event Event Register)">:MTERegister[:EVENt] (Mask Test Event Event Register)</a></p></li><li><p><a href="_mteenable.htm" title=":MTEenable (Mask Test Event Enable Register)">:MTEenable (Mask Test Event Enable Register)</a></p></li></ul></div></div></div></body></html>