<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:POD&lt;n&gt;:DISPlay</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="pod_commands.htm" title=":POD Commands"><link rel="prev" href="pod_commands.htm" title=":POD Commands"><link rel="next" href="_pod_n_size.htm" title=":POD<n&gt;:SIZE"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="pod_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:POD Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_pod_n_display"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:POD&lt;n&gt;:DISPlay — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_pod_n_display_command"></a><h2>Command Syntax</h2><pre class="synopsis">:POD&lt;n&gt;:DISPlay &lt;display&gt;</pre><pre class="synopsis">&lt;display&gt; ::= {{1 | ON} | {0 | OFF}}</pre><pre class="synopsis">&lt;n&gt; ::= An integer, 1, is attached as a suffix to the command and
        defines the group of channels that are affected by the command.</pre><pre class="synopsis">POD1 ::= D0-D7</pre><p><a name="d0e29337"></a><a name="d0e29340"></a><a name="d0e29343"></a><a name="d0e29346"></a><a name="d0e29349"></a>The :POD&lt;n&gt;:DISPlay command turns displaying of the
      specified group of channels on or off.</p><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>This command is only valid for the MSO models.</p></td></tr></table></div></div><div class="refsection" lang="en"><a name="_pod_n_display_query"></a><h2>Query Syntax</h2><pre class="synopsis">:POD&lt;n&gt;:DISPlay?</pre><p>The :POD&lt;n&gt;:DISPlay? query returns the current display
      setting of the specified group of channels.</p></div><div class="refsection" lang="en"><a name="d0e29363"></a><h2>Return Format</h2><pre class="synopsis">&lt;display&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;display&gt; ::= {0 | 1}</pre></div><div class="refsection" lang="en"><a name="d0e29370"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="pod_commands.htm#pod_commands_overview">Introduction to :POD&lt;n&gt;
  Commands</a></p></li><li><p><a href="_digital_d_display.htm" title=":DIGital<d&gt;:DISPlay">:DIGital&lt;d&gt;:DISPlay</a></p></li><li><p><a href="_channel_n_display.htm" title=":CHANnel<n&gt;:DISPlay">:CHANnel&lt;n&gt;:DISPlay</a></p></li><li><p><a href="_view.htm" title=":VIEW">:VIEW</a></p></li><li><p><a href="_blank.htm" title=":BLANk">:BLANk</a></p></li><li><p><a href="_status.htm" title=":STATus">:STATus</a></p></li></ul></div></div></div></body></html>