<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>*RCL (Recall)</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="common_commands.htm" title="Common (*) Commands"><link rel="prev" href="_opt.htm" title="*OPT (Option Identification)"><link rel="next" href="_rst.htm" title="*RST (Reset)"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="common_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>Common (*) Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_rcl"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>*RCL (Recall) — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/core.gif"></a></p></div><div class="refsection" lang="en"><a name="_rcl_command"></a><h2>Command Syntax</h2><pre class="synopsis">*RCL &lt;value&gt;</pre><pre class="synopsis">&lt;value&gt; ::= {0 | 1 | 2 | 3 | 4 | 5 | 6 | 7 | 8 | 9}</pre><p><a name="d0e10835"></a><a name="d0e10838"></a><a name="d0e10841"></a><a name="d0e10844"></a><a name="d0e10847"></a><a name="d0e10850"></a><a name="d0e10853"></a><a name="d0e10856"></a><a name="d0e10859"></a><a name="d0e10862"></a><a name="d0e10865"></a>The *RCL command restores the state of the instrument from
      the specified save/recall register.</p></div><div class="refsection" lang="en"><a name="d0e10869"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="common_commands.htm#common_commands_overview">Introduction to Common (*)
  Commands</a></p></li><li><p><a href="_sav.htm" title="*SAV (Save)">*SAV (Save)</a></p></li></ul></div></div></div></body></html>