<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SAVE:IMAGe:INKSaver</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="save_commands.htm" title=":SAVE Commands"><link rel="prev" href="_save_image_format.htm" title=":SAVE:IMAGe:FORMat"><link rel="next" href="_save_image_palette.htm" title=":SAVE:IMAGe:PALette"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="save_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SAVE Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_save_image_igcolors"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SAVE:IMAGe:INKSaver — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_save_image_igcolors_command"></a><h2>Command Syntax</h2><pre class="synopsis">:SAVE:IMAGe:INKSaver &lt;value&gt;</pre><pre class="synopsis">&lt;value&gt; ::= {{OFF | 0} | {ON | 1}}</pre><p><a name="d0e30437"></a><a name="d0e30440"></a><a name="d0e30443"></a><a name="d0e30446"></a><a name="d0e30449"></a><a name="d0e30452"></a>The :SAVE:IMAGe:INKSaver command controls whether the
    graticule colors are inverted or not.</p></div><div class="refsection" lang="en"><a name="_save_image_igcolors_query"></a><h2>Query Syntax</h2><pre class="synopsis">:SAVE:IMAGe:INKSaver?</pre><p>The :SAVE:IMAGe:INKSaver? query returns a flag indicating whether
    graticule colors are inverted or not.</p></div><div class="refsection" lang="en"><a name="d0e30463"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= {0 | 1}</pre></div><div class="refsection" lang="en"><a name="d0e30470"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="save_commands.htm#save_commands_overview">Introduction to :SAVE
  Commands</a></p></li><li><p><a href="_save_image_start.htm" title=":SAVE:IMAGe[:STARt]">:SAVE:IMAGe[:STARt]</a></p></li><li><p><a href="_save_image_factors.htm" title=":SAVE:IMAGe:FACTors">:SAVE:IMAGe:FACTors</a></p></li><li><p><a href="_save_image_format.htm" title=":SAVE:IMAGe:FORMat">:SAVE:IMAGe:FORMat</a></p></li><li><p><a href="_save_image_palette.htm" title=":SAVE:IMAGe:PALette">:SAVE:IMAGe:PALette</a></p></li></ul></div></div></div></body></html>