<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SAVE:IMAGe:PALette</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="save_commands.htm" title=":SAVE Commands"><link rel="prev" href="_save_image_igcolors.htm" title=":SAVE:IMAGe:INKSaver"><link rel="next" href="_save_lister_start.htm" title=":SAVE:LISTer[:STARt]"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="save_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SAVE Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_save_image_palette"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SAVE:IMAGe:PALette — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_save_image_palette_command"></a><h2>Command Syntax<a name="d0e30499"></a><a name="d0e30502"></a><a name="d0e30505"></a><a name="d0e30508"></a></h2><pre class="synopsis">:SAVE:IMAGe:PALette &lt;palette&gt;</pre><pre class="synopsis">&lt;palette&gt; ::= {COLor | GRAYscale}</pre><p>The :SAVE:IMAGe:PALette command sets the image palette color.</p></div><div class="refsection" lang="en"><a name="_save_image_palette_query"></a><h2>Query Syntax</h2><pre class="synopsis">:SAVE:IMAGe:PALette?</pre><p>The :SAVE:IMAGe:PALette? query returns the selected image palette
    color.</p></div><div class="refsection" lang="en"><a name="d0e30524"></a><h2>Return Format</h2><pre class="synopsis">&lt;palette&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;palette&gt; ::= {COL | GRAY}</pre></div><div class="refsection" lang="en"><a name="d0e30531"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="save_commands.htm#save_commands_overview">Introduction to :SAVE
  Commands</a></p></li><li><p><a href="_save_image_start.htm" title=":SAVE:IMAGe[:STARt]">:SAVE:IMAGe[:STARt]</a></p></li><li><p><a href="_save_image_factors.htm" title=":SAVE:IMAGe:FACTors">:SAVE:IMAGe:FACTors</a></p></li><li><p><a href="_save_image_format.htm" title=":SAVE:IMAGe:FORMat">:SAVE:IMAGe:FORMat</a></p></li><li><p><a href="_save_image_igcolors.htm" title=":SAVE:IMAGe:INKSaver">:SAVE:IMAGe:INKSaver</a></p></li></ul></div></div></div></body></html>