<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SAVE:WAVeform:SEGMented</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="save_commands.htm" title=":SAVE Commands"><link rel="prev" href="_save_waveform_length_max.htm" title=":SAVE:WAVeform:LENGth:MAX"><link rel="next" href="_save_wmemory_source.htm" title=":SAVE:WMEMory:SOURce"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="save_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SAVE Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_save_waveform_segmented"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SAVE:WAVeform:SEGMented — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_save_waveform_segmented_command"></a><h2>Command Syntax</h2><pre class="synopsis">:SAVE:WAVeform:SEGMented &lt;option&gt;</pre><pre class="synopsis">&lt;option&gt; ::= {ALL | CURRent}</pre><p><a name="d0e31018"></a><a name="d0e31021"></a>When segmented memory is used for acquisitions, the
      :SAVE:WAVeform:SEGMented command specifies which segments are included
      when the waveform is saved:</p><div class="itemizedlist"><ul type="disc"><li><p><a name="d0e31028"></a>ALL — all acquired segments are saved.</p></li><li><p><a name="d0e31034"></a>CURRent — only the currently selected segment is
          saved.</p></li></ul></div></div><div class="refsection" lang="en"><a name="_save_waveform_segmented_query"></a><h2>Query Syntax</h2><pre class="synopsis">:SAVE:WAVeform:SEGMented?</pre><p>The :SAVE:WAVeform:SEGMented? query returns the current segmented
      waveform save option setting.</p></div><div class="refsection" lang="en"><a name="d0e31045"></a><h2>Return Format</h2><pre class="synopsis">&lt;option&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;option&gt; ::= {ALL | CURR}</pre></div><div class="refsection" lang="en"><a name="d0e31052"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="save_commands.htm#save_commands_overview">Introduction to :SAVE
  Commands</a></p></li><li><p><a href="_save_waveform_start.htm" title=":SAVE:WAVeform[:STARt]">:SAVE:WAVeform[:STARt]</a></p></li><li><p><a href="_save_waveform_format.htm" title=":SAVE:WAVeform:FORMat">:SAVE:WAVeform:FORMat</a></p></li><li><p><a href="_save_waveform_length.htm" title=":SAVE:WAVeform:LENGth">:SAVE:WAVeform:LENGth</a></p></li></ul></div></div></div></body></html>