<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SBUS&lt;n&gt;:CAN:COUNt:RESet</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="sbus_n_can_commands.htm" title=":SBUS<n&gt;:CAN Commands"><link rel="prev" href="_sbus_n_can_count_overload.htm" title=":SBUS<n&gt;:CAN:COUNt:OVERload"><link rel="next" href="_sbus_n_can_count_total.htm" title=":SBUS<n&gt;:CAN:COUNt:TOTal"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="sbus_n_can_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SBUS&lt;n&gt;:CAN Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_sbus_n_can_count_reset"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SBUS&lt;n&gt;:CAN:COUNt:RESet — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_sbus_n_can_count_reset_command"></a><h2>Command Syntax</h2><pre class="synopsis">:SBUS&lt;n&gt;:CAN:COUNt:RESet</pre><p><a name="d0e31790"></a><a name="d0e31793"></a>Resets the frame counters.</p></div><div class="refsection" lang="en"><a name="d0e31797"></a><h2>Errors</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="error_messages.htm#err_minus_241">-241, Hardware missing</a></p></li></ul></div></div><div class="refsection" lang="en"><a name="d0e31804"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="_sbus_n_can_count_error.htm" title=":SBUS<n&gt;:CAN:COUNt:ERRor">:SBUS&lt;n&gt;:CAN:COUNt:ERRor</a></p></li><li><p><a href="_sbus_n_can_count_overload.htm" title=":SBUS<n&gt;:CAN:COUNt:OVERload">:SBUS&lt;n&gt;:CAN:COUNt:OVERload</a></p></li><li><p><a href="_sbus_n_can_count_total.htm" title=":SBUS<n&gt;:CAN:COUNt:TOTal">:SBUS&lt;n&gt;:CAN:COUNt:TOTal</a></p></li><li><p><a href="_sbus_n_can_count_utilization.htm" title=":SBUS<n&gt;:CAN:COUNt:UTILization">:SBUS&lt;n&gt;:CAN:COUNt:UTILization</a></p></li><li><p><a href="sbus_commands.htm#sbus_commands_overview">Introduction to :SBUS&lt;n&gt;
  Commands</a></p></li><li><p><a href="_sbus_n_mode.htm" title=":SBUS<n&gt;:MODE">:SBUS&lt;n&gt;:MODE</a></p></li><li><p><a href="sbus_n_can_commands.htm" title=":SBUS<n&gt;:CAN Commands">:SBUS&lt;n&gt;:CAN Commands</a></p></li></ul></div></div></div></body></html>