<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SBUS&lt;n&gt;:CAN:TRIGger:PATTern:DATA:LENGth</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="sbus_n_can_commands.htm" title=":SBUS<n&gt;:CAN Commands"><link rel="prev" href="_sbus_n_can_trigger_pattern_data.htm" title=":SBUS<n&gt;:CAN:TRIGger:PATTern:DATA"><link rel="next" href="_sbus_n_can_trigger_pattern_id.htm" title=":SBUS<n&gt;:CAN:TRIGger:PATTern:ID"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="sbus_n_can_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SBUS&lt;n&gt;:CAN Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_sbus_n_can_trigger_pattern_data_length"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SBUS&lt;n&gt;:CAN:TRIGger:PATTern:DATA:LENGth — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_sbus_n_can_trigger_pattern_data_length_command"></a><h2>Command Syntax<a name="d0e32417"></a><a name="d0e32420"></a><a name="d0e32423"></a><a name="d0e32426"></a></h2><pre class="synopsis">:SBUS&lt;n&gt;:CAN:TRIGger:PATTern:DATA:LENGth &lt;length&gt;</pre><pre class="synopsis">&lt;length&gt; ::= integer from 1 to 8 in NR1 format</pre><p>The :SBUS&lt;n&gt;:CAN:TRIGger:PATTern:DATA:LENGth command sets the
    number of 8-bit bytes in the CAN data string. The number of bytes in the
    string can be anywhere from 1 bytes to 8 bytes (64 bits). The value for
    these bytes is set by the :SBUS&lt;n&gt;:CAN:TRIGger:PATTern:DATA
    command.</p></div><div class="refsection" lang="en"><a name="_sbus_n_can_trigger_pattern_data_length_query"></a><h2>Query Syntax</h2><pre class="synopsis">:SBUS&lt;n&gt;:CAN:TRIGger:PATTern:DATA:LENGth?</pre><p>The :SBUS&lt;n&gt;:CAN:TRIGger:PATTern:DATA:LENGth? query returns
    the current CAN data pattern length setting.</p></div><div class="refsection" lang="en"><a name="d0e32442"></a><h2>Return Format</h2><pre class="synopsis">&lt;count&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;count&gt; ::= integer from 1 to 8 in NR1 format</pre></div><div class="refsection" lang="en"><a name="d0e32449"></a><h2>Errors</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="error_messages.htm#err_minus_241">-241, Hardware missing</a></p></li></ul></div></div><div class="refsection" lang="en"><a name="d0e32456"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="trigger_commands.htm#trigger_commands_overview">Introduction to :TRIGger
  Commands</a></p></li><li><p><a href="_sbus_n_can_trigger_pattern_data.htm" title=":SBUS<n&gt;:CAN:TRIGger:PATTern:DATA">:SBUS&lt;n&gt;:CAN:TRIGger:PATTern:DATA</a></p></li><li><p><a href="_sbus_n_can_source.htm" title=":SBUS<n&gt;:CAN:SOURce">:SBUS&lt;n&gt;:CAN:SOURce</a></p></li></ul></div></div></div></body></html>