<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SBUS&lt;n&gt;:DISPlay</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="sbus_commands_general.htm" title="General :SBUS<n&gt; Commands"><link rel="prev" href="sbus_commands_general.htm" title="General :SBUS<n&gt; Commands"><link rel="next" href="_sbus_n_mode.htm" title=":SBUS<n&gt;:MODE"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="sbus_commands_general.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>General :SBUS&lt;n&gt; Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_sbus_n_display"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SBUS&lt;n&gt;:DISPlay — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_sbus_n_display_command"></a><h2>Command Syntax</h2><pre class="synopsis">:SBUS&lt;n&gt;:DISPlay &lt;display&gt;</pre><pre class="synopsis">&lt;display&gt; ::= {{1 | ON} | {0 | OFF}}</pre><p><a name="d0e31340"></a><a name="d0e31343"></a>The :SBUS&lt;n&gt;:DISPlay command turns displaying of the serial decode bus on or off.</p><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>This command is only valid when a serial decode option has been licensed.</p></td></tr></table></div><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>Two I2S buses or two SPI buses cannot be decoded on both SBUS1 and SBUS2 at the same time.</p></td></tr></table></div></div><div class="refsection" lang="en"><a name="_sbus_n_display_query"></a><h2>Query Syntax</h2><pre class="synopsis">:SBUS&lt;n&gt;:DISPlay?</pre><p>The :SBUS&lt;n&gt;:DISPlay? query returns the current display setting of the serial decode bus.</p></div><div class="refsection" lang="en"><a name="d0e31360"></a><h2>Return Format</h2><pre class="synopsis">&lt;display&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;display&gt; ::= {0 | 1}</pre></div><div class="refsection" lang="en"><a name="d0e31367"></a><h2>Errors</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="error_messages.htm#err_minus_241">-241, Hardware missing</a></p></li></ul></div></div><div class="refsection" lang="en"><a name="d0e31374"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="sbus_commands.htm#sbus_commands_overview">Introduction to :SBUS&lt;n&gt;
  Commands</a></p></li><li><p><a href="_channel_n_display.htm" title=":CHANnel<n&gt;:DISPlay">:CHANnel&lt;n&gt;:DISPlay</a></p></li><li><p><a href="_digital_d_display.htm" title=":DIGital<d&gt;:DISPlay">:DIGital&lt;d&gt;:DISPlay</a></p></li><li><p><a href="_pod_n_display.htm" title=":POD<n&gt;:DISPlay">:POD&lt;n&gt;:DISPlay</a></p></li><li><p><a href="_view.htm" title=":VIEW">:VIEW</a></p></li><li><p><a href="_blank.htm" title=":BLANk">:BLANk</a></p></li><li><p><a href="_status.htm" title=":STATus">:STATus</a></p></li></ul></div></div></div></body></html>