<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SBUS&lt;n&gt;:LIN:SAMPlepoint</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="sbus_n_lin_commands.htm" title=":SBUS<n&gt;:LIN Commands"><link rel="prev" href="_sbus_n_lin_parity.htm" title=":SBUS<n&gt;:LIN:PARity"><link rel="next" href="_sbus_n_lin_signal_baudrate.htm" title=":SBUS<n&gt;:LIN:SIGNal:BAUDrate"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="sbus_n_lin_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SBUS&lt;n&gt;:LIN Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_sbus_n_lin_samplepoint"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SBUS&lt;n&gt;:LIN:SAMPlepoint — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_sbus_n_lin_samplepoint_command"></a><h2>Command Syntax</h2><pre class="synopsis">:SBUS&lt;n&gt;:LIN:SAMPlepoint &lt;value&gt;</pre><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= {60 | 62.5 | 68 | 70 | 75 | 80 | 87.5} in NR3 format</pre><p><a name="d0e33503"></a><a name="d0e33506"></a>The :SBUS&lt;n&gt;:LIN:SAMPlepoint command sets the point during
      the bit time where the bit level is sampled to determine whether the bit
      is dominant or recessive. The sample point represents the percentage of
      time between the beginning of the bit time to the end of the bit
      time.</p><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>The sample point values are not limited by the baud rate.</p></td></tr></table></div></div><div class="refsection" lang="en"><a name="_sbus_n_lin_samplepoint_query"></a><h2>Query Syntax</h2><pre class="synopsis">:SBUS&lt;n&gt;:LIN:SAMPlepoint?</pre><p>The :SBUS&lt;n&gt;:LIN:SAMPlepoint? query returns the current LIN sample
      point setting.</p></div><div class="refsection" lang="en"><a name="d0e33520"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= {60 | 62.5 | 68 | 70 | 75 | 80 | 87.5} in NR3 format</pre></div><div class="refsection" lang="en"><a name="d0e33527"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="trigger_commands.htm#trigger_commands_overview">Introduction to :TRIGger
  Commands</a></p></li><li><p><a href="_trigger_mode.htm" title=":TRIGger:MODE">:TRIGger:MODE</a></p></li><li><p><a href="_sbus_n_lin_trigger.htm" title=":SBUS<n&gt;:LIN:TRIGger">:SBUS&lt;n&gt;:LIN:TRIGger</a></p></li></ul></div></div></div></body></html>