<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SBUS&lt;n&gt;:SPI:CLOCk:SLOPe</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="sbus_n_spi_commands.htm" title=":SBUS<n&gt;:SPI Commands"><link rel="prev" href="_sbus_n_spi_bitorder.htm" title=":SBUS<n&gt;:SPI:BITorder"><link rel="next" href="_sbus_n_spi_clock_timeout.htm" title=":SBUS<n&gt;:SPI:CLOCk:TIMeout"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="sbus_n_spi_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SBUS&lt;n&gt;:SPI Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_sbus_n_spi_clock_slope"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SBUS&lt;n&gt;:SPI:CLOCk:SLOPe — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_sbus_n_spi_clock_slope_command"></a><h2>Command Syntax</h2><pre class="synopsis">:SBUS&lt;n&gt;:SPI:CLOCk:SLOPe &lt;slope&gt;</pre><pre class="synopsis">&lt;slope&gt; ::= {NEGative | POSitive}</pre><p><a name="d0e34402"></a><a name="d0e34405"></a><a name="d0e34408"></a><a name="d0e34411"></a><a name="d0e34414"></a><a name="d0e34417"></a><a name="d0e34420"></a>The :SBUS&lt;n&gt;:SPI:CLOCk:SLOPe command specifies the rising
      edge (POSitive) or falling edge (NEGative) of the SPI clock source that
      will clock in the data.</p></div><div class="refsection" lang="en"><a name="_sbus_n_spi_clock_slope_query"></a><h2>Query Syntax</h2><pre class="synopsis">:SBUS&lt;n&gt;:SPI:CLOCk:SLOPe?</pre><p>The :SBUS&lt;n&gt;:SPI:CLOCk:SLOPe? query returns the current SPI clock
      source slope.</p></div><div class="refsection" lang="en"><a name="d0e34431"></a><h2>Return Format</h2><pre class="synopsis">&lt;slope&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;slope&gt; ::= {NEG | POS}</pre></div><div class="refsection" lang="en"><a name="d0e34438"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="trigger_commands.htm#trigger_commands_overview">Introduction to :TRIGger
  Commands</a></p></li><li><p><a href="_sbus_n_spi_clock_timeout.htm" title=":SBUS<n&gt;:SPI:CLOCk:TIMeout">:SBUS&lt;n&gt;:SPI:CLOCk:TIMeout</a></p></li><li><p><a href="_sbus_n_spi_source_clock.htm" title=":SBUS<n&gt;:SPI:SOURce:CLOCk">:SBUS&lt;n&gt;:SPI:SOURce:CLOCk</a></p></li></ul></div></div></div></body></html>