<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SEARch:MODE</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="search_commands_general.htm" title="General :SEARch Commands"><link rel="prev" href="_search_count.htm" title=":SEARch:COUNt"><link rel="next" href="_search_state.htm" title=":SEARch:STATe"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="search_commands_general.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>General :SEARch Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_search_mode"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SEARch:MODE — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_search_mode_command"></a><h2>Command Syntax<a name="d0e36630"></a></h2><pre class="synopsis">:SEARch:MODE &lt;value&gt;</pre><pre class="synopsis">&lt;value&gt; ::= {SERial1}</pre><p>The :SEARch:MODE command selects the search mode.</p><p>The command is only valid when the :SEARch:STATe is ON.</p></div><div class="refsection" lang="en"><a name="_search_mode_query"></a><h2>Query Syntax</h2><pre class="synopsis">:SEARch:MODE?</pre><p>The :SEARch:MODE? query returns the currently selected mode or OFF if the :SEARch:STATe is OFF.</p></div><div class="refsection" lang="en"><a name="d0e36648"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= {SER1 | OFF}</pre></div><div class="refsection" lang="en"><a name="d0e36655"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="search_commands.htm" title=":SEARch Commands"><i>:SEARch Commands</i></a></p></li><li><p><a href="_search_state.htm" title=":SEARch:STATe">:SEARch:STATe</a></p></li></ul></div></div></div></body></html>