<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SEARch:SERial:IIC:MODE</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="search_serial_iic_commands.htm" title=":SEARch:SERial:IIC Commands"><link rel="prev" href="search_serial_iic_commands.htm" title=":SEARch:SERial:IIC Commands"><link rel="next" href="_search_serial_iic_pattern_address.htm" title=":SEARch:SERial:IIC:PATTern:ADDRess"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="search_serial_iic_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SEARch:SERial:IIC Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_search_serial_iic_mode"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SEARch:SERial:IIC:MODE — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_search_serial_iic_mode_command"></a><h2>Command Syntax</h2><pre class="synopsis">:SEARch:SERial:IIC:MODE &lt;value&gt;</pre><pre class="synopsis">&lt;value&gt; ::= {READ7 | WRITE7 | NACKnowledge | ANACk | R7Data2
            | W7Data2 | RESTart | READEprom}</pre><p><a name="d0e37165"></a>The :SEARch:SERial:IIC:MODE command selects the type of
      IIC information to find in the Lister display:</p><div class="itemizedlist"><ul type="disc"><li><p>READ7 — searches for 7-bit address frames containing
          Start:Address7:Read:Ack:Data. The value READ is also accepted for
          READ7.</p></li><li><p>WRITe7 — searches for 7-bit address frames containing
          Start:Address7:Write:Ack:Data. The value WRITe is also accepted for
          WRITe7.</p></li><li><p>NACKnowledge — searches for missing acknowledge events.</p></li><li><p>ANACk — searches for address with no acknowledge
          events.</p></li><li><p>R7Data2 — searches for 7-bit address frames containing
          Start:Address7:Read:Ack:Data:Ack:Data2.</p></li><li><p>W7Data2 — searches for 7-bit address frames containing
          Start:Address7:Write:Ack:Data:Ack:Data2.</p></li><li><p>RESTart — searches for another start condition occurring
          before a stop condition.</p></li><li><p>READEprom — searches for EEPROM data reads.</p></li></ul></div><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>The short form of READ7 (READ7), READEprom (READE), and WRITe7
        (WRIT7) do not follow the defined <a href="truncation_rules.htm" title="Long Form to Short Form Truncation Rules">Long Form to Short Form Truncation
        Rules</a>.</p></td></tr></table></div><p>When searching for events containing addresses, address values are
      specified using the :SEARch:SERial:IIC:PATTern:ADDRess command.</p><p>When searching for events containing data, data values are
      specified using the :SEARch:SERial:IIC:PATTern:DATA and
      :SEARch:SERial:IIC:PATTern:DATA2 commands.</p></div><div class="refsection" lang="en"><a name="_search_serial_iic_mode_query"></a><h2>Query Syntax</h2><pre class="synopsis">:SEARch:SERial:IIC:MODE?</pre><p>The :SEARch:SERial:IIC:MODE? query returns the currently selected
      mode.</p></div><div class="refsection" lang="en"><a name="d0e37211"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= {READ7 | WRITE7 | NACK | ANAC | R7D2 | W7D2 | REST
            | READE}</pre></div><div class="refsection" lang="en"><a name="d0e37218"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="search_commands.htm" title=":SEARch Commands"><i>:SEARch Commands</i></a></p></li><li><p><a href="_search_serial_iic_pattern_address.htm" title=":SEARch:SERial:IIC:PATTern:ADDRess">:SEARch:SERial:IIC:PATTern:ADDRess</a></p></li><li><p><a href="_search_serial_iic_pattern_data.htm" title=":SEARch:SERial:IIC:PATTern:DATA">:SEARch:SERial:IIC:PATTern:DATA</a></p></li><li><p><a href="_search_serial_iic_pattern_data2.htm" title=":SEARch:SERial:IIC:PATTern:DATA2">:SEARch:SERial:IIC:PATTern:DATA2</a></p></li><li><p><a href="_search_serial_iic_qualifier.htm" title=":SEARch:SERial:IIC:QUALifier">:SEARch:SERial:IIC:QUALifier</a></p></li></ul></div></div></div></body></html>