<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SEARch:SERial:IIC:PATTern:DATA</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="search_serial_iic_commands.htm" title=":SEARch:SERial:IIC Commands"><link rel="prev" href="_search_serial_iic_pattern_address.htm" title=":SEARch:SERial:IIC:PATTern:ADDRess"><link rel="next" href="_search_serial_iic_pattern_data2.htm" title=":SEARch:SERial:IIC:PATTern:DATA2"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="search_serial_iic_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SEARch:SERial:IIC Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_search_serial_iic_pattern_data"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SEARch:SERial:IIC:PATTern:DATA — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_search_serial_iic_pattern_data_command"></a><h2>Command Syntax<a name="d0e37294"></a></h2><pre class="synopsis">:SEARch:SERial:IIC:PATTern:DATA &lt;value&gt;</pre><pre class="synopsis">&lt;value&gt; ::= integer or &lt;string&gt;</pre><pre class="synopsis">&lt;string&gt; ::= "0xnn" n ::= {0,..,9 | A,..,F}</pre><p>The :SEARch:SERial:IIC:PATTern:DATA command specifies data values
      when searching for IIC events.</p><p>To set don't care values, use the integer -1.</p><p>When searching for IIC EEPROM data read events, you specify the
      data value qualifier using the :SEARch:SERial:IIC:QUALifier
      command.</p></div><div class="refsection" lang="en"><a name="_search_serial_iic_pattern_data_query"></a><h2>Query Syntax</h2><pre class="synopsis">:SEARch:SERial:IIC:PATTern:DATA?</pre><p>The :SEARch:SERial:IIC:PATTern:DATA? query returns the current
      data value setting.</p></div><div class="refsection" lang="en"><a name="d0e37316"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= integer</pre></div><div class="refsection" lang="en"><a name="d0e37323"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="search_commands.htm" title=":SEARch Commands"><i>:SEARch Commands</i></a></p></li><li><p><a href="_search_serial_iic_mode.htm" title=":SEARch:SERial:IIC:MODE">:SEARch:SERial:IIC:MODE</a></p></li><li><p><a href="_search_serial_iic_qualifier.htm" title=":SEARch:SERial:IIC:QUALifier">:SEARch:SERial:IIC:QUALifier</a></p></li><li><p><a href="_search_serial_iic_pattern_data2.htm" title=":SEARch:SERial:IIC:PATTern:DATA2">:SEARch:SERial:IIC:PATTern:DATA2</a></p></li></ul></div></div></div></body></html>