<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SEARch:SERial:LIN:MODE</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="search_serial_lin_commands.htm" title=":SEARch:SERial:LIN Commands"><link rel="prev" href="_search_serial_lin_id.htm" title=":SEARch:SERial:LIN:ID"><link rel="next" href="_search_serial_lin_pattern_data.htm" title=":SEARch:SERial:LIN:PATTern:DATA"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="search_serial_lin_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SEARch:SERial:LIN Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_search_serial_lin_mode"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SEARch:SERial:LIN:MODE — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_search_serial_lin_mode_command"></a><h2>Command Syntax<a name="d0e37593"></a></h2><pre class="synopsis">:SEARch:SERial:LIN:MODE &lt;value&gt;</pre><pre class="synopsis">&lt;value&gt; ::= {ID | DATA | ERRor}</pre><p>The :SEARch:SERial:LIN:MODE command selects the type of LIN
      information to find in the Lister display:</p><div class="itemizedlist"><ul type="disc"><li><p>ID — searches for a frame ID.</p></li><li><p>DATA — searches for a frame ID and data.</p></li><li><p>ERRor — searches for errors.</p></li></ul></div><p>Frame IDs are specified using the :SEARch:SERial:LIN:ID
      command.</p><p>Data values are specified using the:SEARch:SERial:LIN:PATTern:DATA
      command.</p></div><div class="refsection" lang="en"><a name="_search_serial_lin_mode_query"></a><h2>Query Syntax</h2><pre class="synopsis">:SEARch:SERial:LIN:MODE?</pre><p>The :SEARch:SERial:LIN:MODE? query returns the currently selected
      mode.</p></div><div class="refsection" lang="en"><a name="d0e37623"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= {ID | DATA | ERR}</pre></div><div class="refsection" lang="en"><a name="d0e37630"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="search_commands.htm" title=":SEARch Commands"><i>:SEARch Commands</i></a></p></li><li><p><a href="_search_serial_lin_id.htm" title=":SEARch:SERial:LIN:ID">:SEARch:SERial:LIN:ID</a></p></li><li><p><a href="_search_serial_lin_pattern_data.htm" title=":SEARch:SERial:LIN:PATTern:DATA">:SEARch:SERial:LIN:PATTern:DATA</a></p></li></ul></div></div></div></body></html>