<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SEARch:SERial:LIN:PATTern:FORMat</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="search_serial_lin_commands.htm" title=":SEARch:SERial:LIN Commands"><link rel="prev" href="_search_serial_lin_pattern_data_length.htm" title=":SEARch:SERial:LIN:PATTern:DATA:LENGth"><link rel="next" href="search_serial_spi_commands.htm" title=":SEARch:SERial:SPI Commands"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="search_serial_lin_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SEARch:SERial:LIN Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_search_serial_lin_pattern_format"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SEARch:SERial:LIN:PATTern:FORMat — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_search_serial_lin_pattern_format_command"></a><h2>Command Syntax<a name="d0e37755"></a></h2><pre class="synopsis">:SEARch:SERial:LIN:PATTern:FORMat &lt;base&gt;</pre><pre class="synopsis">&lt;base&gt; ::= {HEX | DECimal}</pre><p>The :SEARch:SERial:LIN:PATTern:FORMat command specifies the number
      base used with the :SEARch:SERial:LIN:PATTern:DATA command.</p></div><div class="refsection" lang="en"><a name="_search_serial_lin_pattern_format_query"></a><h2>Query Syntax</h2><pre class="synopsis">:SEARch:SERial:LIN:PATTern:FORMat?</pre><p>The :SEARch:SERial:LIN:PATTern:FORMat? query returns the current
      number base setting.</p></div><div class="refsection" lang="en"><a name="d0e37771"></a><h2>Return Format</h2><pre class="synopsis">&lt;base&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;base&gt; ::= {HEX | DEC}</pre></div><div class="refsection" lang="en"><a name="d0e37778"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="search_commands.htm" title=":SEARch Commands"><i>:SEARch Commands</i></a></p></li><li><p><a href="_search_serial_lin_pattern_data.htm" title=":SEARch:SERial:LIN:PATTern:DATA">:SEARch:SERial:LIN:PATTern:DATA</a></p></li></ul></div></div></div></body></html>