<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:STOP</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="root_commands.htm" title="Root (:) Commands"><link rel="prev" href="_status.htm" title=":STATus"><link rel="next" href="_ter.htm" title=":TER (Trigger Event Register)"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="root_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>Root (:) Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_stop"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:STOP — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/core.gif"></a></p></div><div class="refsection" lang="en"><a name="_stop_command"></a><h2>Command Syntax</h2><pre class="synopsis">:STOP</pre><p><a name="d0e14323"></a><a name="d0e14326"></a><a name="d0e14329"></a>The :STOP command stops the acquisition. This is the same
      as pressing the Stop key on the front panel.</p></div><div class="refsection" lang="en"><a name="d0e14333"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="root_commands.htm#root_commands_overview">Introduction to Root (:)
  Commands</a></p></li><li><p><a href="_run.htm" title=":RUN">:RUN</a></p></li><li><p><a href="_single.htm" title=":SINGle">:SINGle</a></p></li></ul></div></div><div class="refsection" lang="en"><a name="d0e14346"></a><h2>Example Code</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="_run.htm#run_stop_code" title="Example Code">Example Code</a></p></li></ul></div></div></div></body></html>