<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SYSTem:ERRor</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="system_commands.htm" title=":SYSTem Commands"><link rel="prev" href="_system_dsp.htm" title=":SYSTem:DSP"><link rel="next" href="_system_lock.htm" title=":SYSTem:LOCK"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="system_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SYSTem Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_system_error"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SYSTem:ERRor — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/core.gif"></a></p></div><div class="refsection" lang="en"><a name="_system_error_query"></a><h2>Query Syntax</h2><pre class="synopsis">:SYSTem:ERRor?</pre><p><a name="d0e38512"></a><a name="d0e38515"></a><a name="d0e38518"></a><a name="d0e38521"></a><a name="d0e38524"></a>The :SYSTem:ERRor? query outputs the next error number and
      text from the error queue. The instrument has an error queue that is 30
      errors deep and operates on a first-in, first-out basis. Repeatedly
      sending the :SYSTem:ERRor? query returns the errors in the order that
      they occurred until the queue is empty. Any further queries then return
      zero until another error occurs.</p></div><div class="refsection" lang="en"><a name="d0e38528"></a><h2>Return Format</h2><pre class="synopsis">&lt;error number&gt;,&lt;error string&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;error number&gt; ::= an integer error code in NR1 format</pre><pre class="synopsis">&lt;error string&gt; ::= quoted ASCII string containing the error message</pre><p>Error messages are listed in <a href="error_messages.htm" title="Error Messages"><i>Error Messages</i></a>.</p></div><div class="refsection" lang="en"><a name="d0e38541"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="system_commands.htm#system_commands_overview">Introduction to :SYSTem
  Commands</a></p></li><li><p><a href="_esr.htm" title="*ESR (Standard Event Status Register)">*ESR (Standard Event Status Register)</a></p></li><li><p><a href="_cls.htm" title="*CLS (Clear Status)">*CLS (Clear Status)</a></p></li></ul></div></div></div></body></html>