<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:SYSTem:MENU</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="system_commands.htm" title=":SYSTem Commands"><link rel="prev" href="_system_lock.htm" title=":SYSTem:LOCK"><link rel="next" href="_system_preset.htm" title=":SYSTem:PRESet"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="system_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:SYSTem Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_system_menu"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:SYSTem:MENU — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_system_menu_command"></a><h2>Command Syntax<a name="d0e38631"></a></h2><pre class="synopsis">:SYSTem:MENU &lt;menu&gt;</pre><pre class="synopsis">&lt;menu&gt; ::= {MASK | MEASure | SEGMented | LISTer}</pre><p>The :SYSTem:MENU command changes the front panel softkey menu.</p></div></div></body></html>