<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:TRIGger:GLITch:SOURce</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="sub_trigger_glitch.htm" title=":TRIGger:GLITch Commands"><link rel="prev" href="_trigger_glitch_range.htm" title=":TRIGger:GLITch:RANGe"><link rel="next" href="sub_trigger_pattern.htm" title=":TRIGger:PATTern Commands"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="sub_trigger_glitch.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:TRIGger:GLITch Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_trigger_glitch_source"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:TRIGger:GLITch:SOURce — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_trigger_glitch_source_command"></a><h2>Command Syntax<a name="d0e41805"></a><a name="d0e41808"></a><a name="d0e41811"></a><a name="d0e41814"></a><a name="d0e41817"></a><a name="d0e41820"></a><a name="d0e41823"></a><a name="d0e41826"></a></h2><pre class="synopsis">:TRIGger:GLITch:SOURce &lt;source&gt;</pre><pre class="synopsis">&lt;source&gt; ::= {DIGital&lt;d&gt; | CHANnel&lt;n&gt;}</pre><pre class="synopsis">&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</pre><pre class="synopsis">&lt;d&gt; ::= 0 to (# digital channels - 1) in NR1 format</pre><p>The :TRIGger:GLITch:SOURce command selects the channel that produces
    the pulse width trigger.</p></div><div class="refsection" lang="en"><a name="_trigger_glitch_source_query"></a><h2>Query Syntax</h2><pre class="synopsis">:TRIGger:GLITch:SOURce?</pre><p>The :TRIGger:GLITch:SOURce? query returns the current pulse width
    source. If all channels are off, the query returns "NONE".</p></div><div class="refsection" lang="en"><a name="d0e41846"></a><h2>Return Format</h2><pre class="synopsis">&lt;source&gt;&lt;NL&gt;</pre></div><div class="refsection" lang="en"><a name="d0e41851"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="trigger_commands.htm#trigger_commands_overview">Introduction to :TRIGger
  Commands</a></p></li><li><p><a href="_trigger_mode.htm" title=":TRIGger:MODE">:TRIGger:MODE</a></p></li><li><p><a href="_trigger_glitch_level.htm" title=":TRIGger:GLITch:LEVel">:TRIGger:GLITch:LEVel</a></p></li><li><p><a href="_trigger_glitch_polarity.htm" title=":TRIGger:GLITch:POLarity">:TRIGger:GLITch:POLarity</a></p></li><li><p><a href="_trigger_glitch_qualifier.htm" title=":TRIGger:GLITch:QUALifier">:TRIGger:GLITch:QUALifier</a></p></li><li><p><a href="_trigger_glitch_range.htm" title=":TRIGger:GLITch:RANGe">:TRIGger:GLITch:RANGe</a></p></li></ul></div></div><div class="refsection" lang="en"><a name="d0e41873"></a><h2>Example Code</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="_trigger_edge_source.htm#trigger_source_code" title="Example Code">Example Code</a></p></li></ul></div></div></div></body></html>