<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:TRIGger:LEVel:LOW</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="trigger_commands_general.htm" title="General :TRIGger Commands"><link rel="prev" href="_trigger_level_high.htm" title=":TRIGger:LEVel:HIGH"><link rel="next" href="_trigger_mode.htm" title=":TRIGger:MODE"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="trigger_commands_general.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>General :TRIGger Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_trigger_level_low"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:TRIGger:LEVel:LOW — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_trigger_level_low_command"></a><h2>Command Syntax<a name="d0e40504"></a><a name="d0e40507"></a></h2><pre class="synopsis">:TRIGger:LEVel:LOW &lt;level&gt;, &lt;source&gt;</pre><pre class="synopsis">&lt;level&gt; ::= 0.75 x full-scale voltage from center screen in NR3 format
            for internal triggers</pre><pre class="synopsis">&lt;source&gt; ::= CHANnel&lt;n&gt;</pre><pre class="synopsis">&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</pre><p>The :TRIGger:LEVel:LOW command sets the low trigger voltage level
    voltage for the specified source.</p></div><div class="refsection" lang="en"><a name="_trigger_level_low_query"></a><h2>Query Syntax</h2><pre class="synopsis">:TRIGger:LEVel:LOW? &lt;source&gt;</pre><p>The :TRIGger:LEVel:LOW? query returns the low trigger voltage level
    for the specified source.</p></div><div class="refsection" lang="en"><a name="d0e40527"></a><h2>Return Format</h2><pre class="synopsis">&lt;level&gt;&lt;NL&gt;</pre></div><div class="refsection" lang="en"><a name="d0e40532"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="trigger_commands.htm#trigger_commands_overview">Introduction to :TRIGger
  Commands</a></p></li><li><p><a href="_trigger_level_high.htm" title=":TRIGger:LEVel:HIGH">:TRIGger:LEVel:HIGH</a></p></li><li><p><a href="_trigger_edge_source.htm" title=":TRIGger[:EDGE]:SOURce">:TRIGger[:EDGE]:SOURce</a></p></li></ul></div></div></div></body></html>