<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:TRIGger:PATTern:FORMat</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="sub_trigger_pattern.htm" title=":TRIGger:PATTern Commands"><link rel="prev" href="_trigger_pattern.htm" title=":TRIGger:PATTern"><link rel="next" href="_trigger_pattern_qualifier.htm" title=":TRIGger:PATTern:QUALifier"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="sub_trigger_pattern.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:TRIGger:PATTern Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_trigger_pattern_format"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:TRIGger:PATTern:FORMat — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_trigger_pattern_format_command"></a><h2>Command Syntax<a name="d0e42082"></a></h2><pre class="synopsis">:TRIGger:PATTern:FORMat &lt;base&gt;</pre><pre class="synopsis">&lt;base&gt; ::= {ASCii | HEX}</pre><p>The :TRIGger:PATTern:FORMat command sets the entry (and query)
    number base used by the :TRIGger:PATTern command. The default &lt;base&gt;
    is ASCii.</p></div><div class="refsection" lang="en"><a name="_trigger_pattern_format_query"></a><h2>Query Syntax</h2><pre class="synopsis">:TRIGger:PATTern:FORMat?</pre><p>The :TRIGger:PATTern:FORMat? query returns the currently set number
    base for pattern trigger patterns.</p></div><div class="refsection" lang="en"><a name="d0e42098"></a><h2>Return Format</h2><pre class="synopsis">&lt;base&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;base&gt; ::= {ASC | HEX}</pre></div><div class="refsection" lang="en"><a name="d0e42105"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="trigger_commands.htm#trigger_commands_overview">Introduction to :TRIGger
  Commands</a></p></li><li><p><a href="_trigger_pattern.htm" title=":TRIGger:PATTern">:TRIGger:PATTern</a></p></li></ul></div></div></div></body></html>