<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:TRIGger:TV:STANdard</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="sub_trigger_tv.htm" title=":TRIGger:TV Commands"><link rel="prev" href="_trigger_tv_source.htm" title=":TRIGger:TV:SOURce"><link rel="next" href="waveform_commands.htm" title=":WAVeform Commands"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="sub_trigger_tv.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:TRIGger:TV Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_trigger_tv_standard"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:TRIGger:TV:STANdard — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_trigger_tv_standard_command"></a><h2>Command Syntax<a name="d0e42615"></a><a name="d0e42618"></a><a name="d0e42621"></a><a name="d0e42624"></a></h2><pre class="synopsis">:TRIGger:TV:STANdard &lt;standard&gt;</pre><pre class="synopsis">&lt;standard&gt; ::= {NTSC | PALM | PAL | SECam}</pre><p>The :TRIGger:TV:STANdard command selects the video standard:</p><div class="itemizedlist"><ul type="disc"><li><p>NTSC<a name="d0e42637"></a></p></li><li><p>PAL<a name="d0e42643"></a></p></li><li><p>PAL-M<a name="d0e42649"></a></p></li><li><p>SECAM<a name="d0e42655"></a></p></li></ul></div></div><div class="refsection" lang="en"><a name="_trigger_tv_standard_query"></a><h2>Query Syntax</h2><pre class="synopsis">:TRIGger:TV:STANdard?</pre><p>The :TRIGger:TV:STANdard? query returns the current TV trigger
    standard setting.</p></div><div class="refsection" lang="en"><a name="d0e42665"></a><h2>Return Format</h2><pre class="synopsis">&lt;standard&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;standard&gt; ::= {NTSC | PALM | PAL | SEC}</pre></div></div></body></html>