<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:VIEW</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="root_commands.htm" title="Root (:) Commands"><link rel="prev" href="_ter.htm" title=":TER (Trigger Event Register)"><link rel="next" href="acquire_commands.htm" title=":ACQuire Commands"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="root_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>Root (:) Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_view"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:VIEW — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_view_command"></a><h2>Command Syntax<a name="d0e14414"></a><a name="d0e14417"></a><a name="d0e14420"></a></h2><pre class="synopsis">:VIEW &lt;source&gt;</pre><pre class="synopsis">&lt;source&gt; ::= {CHANnel&lt;n&gt; | FUNCtion | MATH | SBUS1 | WMEMory&lt;r&gt;}
             for DSO models</pre><pre class="synopsis">&lt;source&gt; ::= {CHANnel&lt;n&gt; | DIGital&lt;d&gt; | POD{1 | 2}
             | BUS{1 | 2} | FUNCtion | MATH | SBUS1 | WMEMory&lt;r&gt;}
             for MSO models</pre><pre class="synopsis">&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</pre><pre class="synopsis">&lt;d&gt; ::= 0 to (# digital channels - 1) in NR1 format</pre><pre class="synopsis">&lt;r&gt; ::= 1 to (# ref waveforms) in NR1 format</pre><p>The :VIEW command turns on the specified channel, function, or serial decode bus.</p><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>MATH is an alias for FUNCtion.</p></td></tr></table></div></div><div class="refsection" lang="en"><a name="d0e14440"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="root_commands.htm#root_commands_overview">Introduction to Root (:)
  Commands</a></p></li><li><p><a href="_blank.htm" title=":BLANk">:BLANk</a></p></li><li><p><a href="_channel_n_display.htm" title=":CHANnel<n&gt;:DISPlay">:CHANnel&lt;n&gt;:DISPlay</a></p></li><li><p><a href="_digital_d_display.htm" title=":DIGital<d&gt;:DISPlay">:DIGital&lt;d&gt;:DISPlay</a></p></li><li><p><a href="_function_display.htm" title=":FUNCtion:DISPlay">:FUNCtion:DISPlay</a></p></li><li><p><a href="_pod_n_display.htm" title=":POD<n&gt;:DISPlay">:POD&lt;n&gt;:DISPlay</a></p></li><li><p><a href="_wmemory_r_display.htm" title=":WMEMory<r&gt;:DISPlay">:WMEMory&lt;r&gt;:DISPlay</a></p></li><li><p><a href="_status.htm" title=":STATus">:STATus</a></p></li></ul></div></div><div class="refsection" lang="en"><a name="view_code"></a><h2>Example Code<a name="d0e14471"></a><a name="d0e14474"></a></h2><pre class="programlisting">   ' VIEW_BLANK - (not executed in this example)
   '  - VIEW turns on (starts displaying) a channel.
   '  - BLANK turns off (stops displaying) a channel.
   ' myScope.WriteString ":BLANk CHANnel1"   ' Turn channel 1 off.
   ' myScope.WriteString ":VIEW CHANnel1"   ' Turn channel 1 on.</pre><p>See complete example programs at: <a href="Examples.htm" title="Programming Examples"><i>Programming Examples</i></a></p></div></div></body></html>