<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:WAVeform:BYTeorder</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="waveform_commands.htm" title=":WAVeform Commands"><link rel="prev" href="waveform_commands.htm" title=":WAVeform Commands"><link rel="next" href="_waveform_count.htm" title=":WAVeform:COUNt"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="waveform_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:WAVeform Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_waveform_byteorder"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:WAVeform:BYTeorder — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/core.gif"></a></p></div><div class="refsection" lang="en"><a name="_waveform_byteorder_command"></a><h2>Command Syntax</h2><pre class="synopsis">:WAVeform:BYTeorder &lt;value&gt;</pre><pre class="synopsis">&lt;value&gt; ::= {LSBFirst | MSBFirst}</pre><p><a name="d0e43380"></a><a name="d0e43383"></a><a name="d0e43386"></a><a name="d0e43389"></a><a name="d0e43392"></a><a name="d0e43395"></a><a name="d0e43398"></a><a name="d0e43401"></a><a name="d0e43404"></a>The :WAVeform:BYTeorder command sets the output sequence of the WORD data.</p><div class="itemizedlist"><ul type="disc"><li><p>MSBFirst — sets the most significant byte to be transmitted first.</p></li><li><p>LSBFirst — sets the least significant byte to be transmitted first.</p></li></ul></div><p>This command affects the transmitting sequence only when :WAVeform:FORMat WORD is selected.</p><p>The default setting is MSBFirst.</p></div><div class="refsection" lang="en"><a name="_waveform_byteorder_query"></a><h2>Query Syntax</h2><pre class="synopsis">:WAVeform:BYTeorder?</pre><p>The :WAVeform:BYTeorder query returns the current output sequence.</p></div><div class="refsection" lang="en"><a name="d0e43426"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= {LSBF | MSBF}</pre></div><div class="refsection" lang="en"><a name="d0e43433"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="waveform_commands.htm#waveform_commands_overview">Introduction to :WAVeform
  Commands</a></p></li><li><p><a href="_waveform_data.htm" title=":WAVeform:DATA">:WAVeform:DATA</a></p></li><li><p><a href="_waveform_format.htm" title=":WAVeform:FORMat">:WAVeform:FORMat</a></p></li><li><p><a href="_waveform_preamble.htm" title=":WAVeform:PREamble">:WAVeform:PREamble</a></p></li></ul></div></div><div class="refsection" lang="en"><a name="d0e43449"></a><h2>Example Code</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="_waveform_source.htm#waveform_code" title="Example Code">Example Code</a></p></li><li><p><a href="_waveform_preamble.htm#more_waveform_code" title="Example Code">Example Code</a></p></li></ul></div></div></div></body></html>