<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:WAVeform:FORMat</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="waveform_commands.htm" title=":WAVeform Commands"><link rel="prev" href="_waveform_data.htm" title=":WAVeform:DATA"><link rel="next" href="_waveform_points.htm" title=":WAVeform:POINts"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="waveform_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:WAVeform Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_waveform_format"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:WAVeform:FORMat — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/core.gif"></a></p></div><div class="refsection" lang="en"><a name="_waveform_format_command"></a><h2>Command Syntax</h2><pre class="synopsis">:WAVeform:FORMat &lt;value&gt;</pre><pre class="synopsis">&lt;value&gt; ::= {WORD | BYTE | ASCii}</pre><p><a name="d0e43629"></a><a name="d0e43632"></a><a name="d0e43635"></a><a name="d0e43638"></a><a name="d0e43641"></a>The :WAVeform:FORMat command sets the data transmission mode for waveform data points. This command controls how the data is formatted when sent from the oscilloscope.</p><div class="itemizedlist"><ul type="disc"><li><p>ASCii formatted data converts the internal integer data values to real Y-axis values. Values are transferred as ASCii digits in floating point notation, separated by commas.</p><p>ASCII formatted data is transferred ASCii text.</p></li><li><p>WORD formatted data transfers 16-bit data as two bytes. The :WAVeform:BYTeorder command can be used to specify whether the upper or lower byte is transmitted first. The default (no command sent) is that the upper byte transmitted first.</p></li><li><p>BYTE formatted data is transferred as 8-bit bytes.</p></li></ul></div><p>When the :WAVeform:SOURce is the serial decode bus SBUS1, ASCii is the only waveform format allowed.</p><p>When the :WAVeform:SOURce is one of the digital channel buses (BUS1 or BUS2), ASCii and WORD are the only waveform formats allowed.</p></div><div class="refsection" lang="en"><a name="_waveform_format_query"></a><h2>Query Syntax</h2><pre class="synopsis">:WAVeform:FORMat?</pre><p>The :WAVeform:FORMat query returns the current output format for the transfer of waveform data.</p></div><div class="refsection" lang="en"><a name="d0e43668"></a><h2>Return Format</h2><pre class="synopsis">&lt;value&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;value&gt; ::= {WORD | BYTE | ASC}</pre></div><div class="refsection" lang="en"><a name="d0e43675"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="waveform_commands.htm#waveform_commands_overview">Introduction to :WAVeform
  Commands</a></p></li><li><p><a href="_waveform_byteorder.htm" title=":WAVeform:BYTeorder">:WAVeform:BYTeorder</a></p></li><li><p><a href="_waveform_source.htm" title=":WAVeform:SOURce">:WAVeform:SOURce</a></p></li><li><p><a href="_waveform_data.htm" title=":WAVeform:DATA">:WAVeform:DATA</a></p></li><li><p><a href="_waveform_preamble.htm" title=":WAVeform:PREamble">:WAVeform:PREamble</a></p></li></ul></div></div><div class="refsection" lang="en"><a name="d0e43694"></a><h2>Example Code</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="_waveform_source.htm#waveform_code" title="Example Code">Example Code</a></p></li></ul></div></div></div></body></html>