<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:WAVeform:SOURce:SUBSource</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="waveform_commands.htm" title=":WAVeform Commands"><link rel="prev" href="_waveform_source.htm" title=":WAVeform:SOURce"><link rel="next" href="_waveform_type.htm" title=":WAVeform:TYPE"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="waveform_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:WAVeform Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_waveform_source_subsource"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:WAVeform:SOURce:SUBSource — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/core.gif"></a></p></div><div class="refsection" lang="en"><a name="_waveform_source_subsource_command"></a><h2>Command Syntax<a name="d0e44289"></a><a name="d0e44292"></a></h2><pre class="synopsis">:WAVeform:SOURce:SUBSource &lt;subsource&gt;</pre><pre class="synopsis">&lt;subsource&gt; ::= {{SUB0 | RX | MOSI} | {SUB1 | TX | MISO}}</pre><p>If the :WAVeform:SOURce is SBUS&lt;n&gt; (serial decode), more than one data set may be available, and this command lets you choose from the available data sets.</p><p>When using UART serial decode, this option lets you get "TX" data<a name="d0e44303"></a><a name="d0e44306"></a>. (TX is an alias for SUB1.) The default, SUB0, specifies "RX" data. (RX is an alias for SUB0.)</p><p>When using SPI serial decode, this option lets you get "MISO" data<a name="d0e44312"></a><a name="d0e44315"></a>. (MISO is an alias for SUB1.) The default, SUB0, specifies "MOSI" data. (MOSI is an alias for SUB0.)</p><p>If the :WAVeform:SOURce is not SBUS, or the :SBUS&lt;n&gt;:MODE is not UART or SPI, the only valid subsource is SUB0.</p></div><div class="refsection" lang="en"><a name="_waveform_source_subsource_query"></a><h2>Query Syntax</h2><pre class="synopsis">:WAVeform:SOURce:SUBSource?</pre><p>The :WAVeform:SOURce:SUBSource? query returns the current waveform subsource setting.</p></div><div class="refsection" lang="en"><a name="d0e44328"></a><h2>Return Format</h2><pre class="synopsis">&lt;subsource&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;subsource&gt; ::= {SUB0 | SUB1}</pre></div><div class="refsection" lang="en"><a name="d0e44335"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="waveform_commands.htm#waveform_commands_overview">Introduction to :WAVeform
  Commands</a></p></li><li><p><a href="_waveform_source.htm" title=":WAVeform:SOURce">:WAVeform:SOURce</a></p></li></ul></div></div></div></body></html>