<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:WGEN:MODulation:FM:FREQuency</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="wgen_commands.htm" title=":WGEN Commands"><link rel="prev" href="_wgen_modulation_fm_deviation.htm" title=":WGEN:MODulation:FM:DEViation"><link rel="next" href="_wgen_modulation_fskey_frequency.htm" title=":WGEN:MODulation:FSKey:FREQuency"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="wgen_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:WGEN Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_wgen_modulation_fm_frequency"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:WGEN:MODulation:FM:FREQuency — <a href="non-core_commands.htm" title="Non-Core&#xA;    Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_wgen_modulation_fm_frequency_command"></a><h2>Command Syntax<a name="d0e45772"></a></h2><pre class="synopsis">:WGEN:MODulation:FM:FREQuency &lt;frequency&gt;</pre><pre class="synopsis">&lt;frequency&gt; ::= modulating waveform frequency in Hz in NR3 format</pre><p>The :WGEN:MODulation:FM:FREQuency command specifies the frequency of the modulating signal.</p></div><div class="refsection" lang="en"><a name="_wgen_modulation_fm_frequency_query"></a><h2>Query Syntax</h2><pre class="synopsis">:WGEN:MODulation:FM:FREQuency?</pre><p>The :WGEN:MODulation:FM:FREQuency? query returns the frequency of the modulating signal.</p></div><div class="refsection" lang="en"><a name="d0e45788"></a><h2>Return Format</h2><pre class="synopsis">&lt;frequency&gt;&lt;NL&gt;</pre><pre class="synopsis">&lt;frequency&gt; ::= modulating waveform frequency in Hz in NR3 format</pre></div><div class="refsection" lang="en"><a name="d0e45795"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="_wgen_modulation_am_depth.htm" title=":WGEN:MODulation:AM:DEPTh">:WGEN:MODulation:AM:DEPTh</a></p></li><li><p><a href="_wgen_modulation_am_frequency.htm" title=":WGEN:MODulation:AM:FREQuency">:WGEN:MODulation:AM:FREQuency</a></p></li><li><p><a href="_wgen_modulation_fm_deviation.htm" title=":WGEN:MODulation:FM:DEViation">:WGEN:MODulation:FM:DEViation</a></p></li><li><p><a href="_wgen_modulation_fskey_frequency.htm" title=":WGEN:MODulation:FSKey:FREQuency">:WGEN:MODulation:FSKey:FREQuency</a></p></li><li><p><a href="_wgen_modulation_fskey_rate.htm" title=":WGEN:MODulation:FSKey:RATE">:WGEN:MODulation:FSKey:RATE</a></p></li><li><p><a href="_wgen_modulation_function.htm" title=":WGEN:MODulation:FUNCtion">:WGEN:MODulation:FUNCtion</a></p></li><li><p><a href="_wgen_modulation_function_ramp_symmetry.htm" title=":WGEN:MODulation:FUNCtion:RAMP:SYMMetry">:WGEN:MODulation:FUNCtion:RAMP:SYMMetry</a></p></li><li><p><a href="_wgen_modulation_state.htm" title=":WGEN:MODulation:STATe">:WGEN:MODulation:STATe</a></p></li><li><p><a href="_wgen_modulation_type.htm" title=":WGEN:MODulation:TYPE">:WGEN:MODulation:TYPE</a></p></li></ul></div></div></div></body></html>