<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>:WMEMory&lt;r&gt;:SAVE</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="wmemory_r_commands.htm" title=":WMEMory<r&gt; Commands"><link rel="prev" href="_wmemory_r_label.htm" title=":WMEMory<r&gt;:LABel"><link rel="next" href="_wmemory_r_skew.htm" title=":WMEMory<r&gt;:SKEW"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="wmemory_r_commands.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>:WMEMory&lt;r&gt; Commands </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="refentry" lang="en"><a name="_wmemory_r_save"></a><div class="titlepage"></div><div class="refnamediv"><h2>Name</h2><p>:WMEMory&lt;r&gt;:SAVE — <a href="core_commands.htm" title="Core Commands"><img src="images/../images/non_core.gif"></a></p></div><div class="refsection" lang="en"><a name="_wmemory_r_save_command"></a><h2>Command Syntax<a name="d0e47016"></a><a name="d0e47019"></a></h2><pre class="synopsis">:WMEMory&lt;r&gt;:SAVE &lt;source&gt;</pre><pre class="synopsis">&lt;r&gt; ::= 1-2 in NR1 format</pre><pre class="synopsis">&lt;source&gt; ::= {CHANnel&lt;n&gt; | FUNCtion | MATH}</pre><pre class="synopsis">&lt;n&gt; ::= 1 to (# analog channels) in NR1 format</pre><p>The :WMEMory&lt;r&gt;:SAVE command copies the analog channel or
      math function waveform to the specified reference waveform
      location.</p><div class="note"><table border="0" summary="Note"><tr><td rowspan="2" align="center" valign="top" width="25"><img alt="[Note]" src="images/note.gif"></td><th align="left"></th></tr><tr><td align="left" valign="top"><p>Only ADD or SUBtract math operations can be saved as reference
        waveforms.</p></td></tr></table></div></div><div class="refsection" lang="en"><a name="d0e47035"></a><h2>See Also</h2><div class="itemizedlist"><ul type="disc"><li><p><a href="wmemory_r_commands.htm" title=":WMEMory<r&gt; Commands"><i>:WMEMory&lt;r&gt; Commands</i></a></p></li><li><p><a href="_wmemory_r_display.htm" title=":WMEMory<r&gt;:DISPlay">:WMEMory&lt;r&gt;:DISPlay</a></p></li></ul></div></div></div></body></html>