<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>What's New in Version 2.00</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="Differences.htm" title="What's New"><link rel="prev" href="differences_0210.htm" title="What's New in Version 2.10"><link rel="next" href="differences_0120.htm" title="What's New in Version 1.20"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="Differences.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>What's New </b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="sect1" lang="en"><div class="titlepage"><div><div><h2 class="title" style="clear: both"><a name="differences_0200"></a>What's New in Version 2.00</h2></div></div></div><p>New features in version 2.00 of the InfiniiVision 2000&nbsp;X-Series oscilloscope software are:</p><div class="itemizedlist"><ul type="disc"><li><p>Ability to add noise to the waveform generator's output signal.</p></li></ul></div><p>More detailed descriptions of the new and changed commands appear below.</p><h3><a name="d0e878"></a>New Commands</h3><div class="informaltable"><table cellspacing="0" cellpadding="5" border="1"><colgroup><col><col></colgroup><thead valign="bottom"><tr><th align="left">Command</th><th align="left">Description</th></tr></thead><tbody valign="top"><tr><td><p><a href="_wgen_modulation_noise.htm" title=":WGEN:MODulation:NOISe">:WGEN:MODulation:NOISe</a></p></td><td>Adds noise to the waveform generator's output signal.</td></tr></tbody></table></div></div></body></html>