<html><head>
      <meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
   <title>Obsolete and Discontinued Commands</title><link rel="stylesheet" href="docbook_xsl_dds.css" type="text/css"><meta name="generator" content="DocBook XSL Stylesheets V1.70.1"><link rel="start" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="up" href="index.htm" title="Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes"><link rel="prev" href="_wmemory_r_yscale.htm" title=":WMEMory<r&gt;:YSCale"><link rel="next" href="_channel_activity.htm" title=":CHANnel:ACTivity"><link rel="copyright" href="ln-warranty.htm" title="Warranty"></head><body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF"><p align="right"><a href="index.htm" style="text-decoration: none"><font size="1" color="#0099CC"><b>Agilent InfiniiVision 2000&nbsp;X-Series Oscilloscopes Programmer's Guide</b></font></a><br><hr noshade="true" color="#0099CC"></p><div class="chapter" lang="en"><div class="titlepage"><div><div><h2 class="title"><a name="obsolete_and_discontinued_commands"></a>Obsolete and Discontinued Commands<a name="d0e47288"></a><a name="d0e47291"></a><a name="d0e47294"></a></h2></div></div></div><p>Obsolete commands are older forms of commands that are provided to
  reduce customer rework for existing systems and programs (see<a href="obsolete_commands.htm" title="Obsolete&#xA;    Commands"><img src="images/../images/obsolete.gif">Obsolete
    Commands</a>).</p><div class="informaltable"><table cellspacing="0" cellpadding="5" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Obsolete Command</th><th align="left">Current Command Equivalent</th><th align="left">Behavior Differences</th></tr></thead><tbody valign="top"><tr><td>ANALog&lt;n&gt;:BWLimit</td><td><p><a href="_channel_n_bwlimit.htm" title=":CHANnel<n&gt;:BWLimit">:CHANnel&lt;n&gt;:BWLimit</a></p></td><td>&nbsp;</td></tr><tr><td>ANALog&lt;n&gt;:COUPling</td><td><p><a href="_channel_n_coupling.htm" title=":CHANnel<n&gt;:COUPling">:CHANnel&lt;n&gt;:COUPling</a></p></td><td>&nbsp;</td></tr><tr><td>ANALog&lt;n&gt;:INVert</td><td><p><a href="_channel_n_invert.htm" title=":CHANnel<n&gt;:INVert">:CHANnel&lt;n&gt;:INVert</a></p></td><td>&nbsp;</td></tr><tr><td>ANALog&lt;n&gt;:LABel</td><td><p><a href="_channel_n_label.htm" title=":CHANnel<n&gt;:LABel">:CHANnel&lt;n&gt;:LABel</a></p></td><td>&nbsp;</td></tr><tr><td>ANALog&lt;n&gt;:OFFSet</td><td><p><a href="_channel_n_offset.htm" title=":CHANnel<n&gt;:OFFSet">:CHANnel&lt;n&gt;:OFFSet</a></p></td><td>&nbsp;</td></tr><tr><td>ANALog&lt;n&gt;:PROBe</td><td><p><a href="_channel_n_probe.htm" title=":CHANnel<n&gt;:PROBe">:CHANnel&lt;n&gt;:PROBe</a></p></td><td>&nbsp;</td></tr><tr><td>ANALog&lt;n&gt;:PMODe</td><td>none</td><td>&nbsp;</td></tr><tr><td>ANALog&lt;n&gt;:RANGe</td><td><p><a href="_channel_n_range.htm" title=":CHANnel<n&gt;:RANGe">:CHANnel&lt;n&gt;:RANGe</a></p></td><td>&nbsp;</td></tr><tr><td><p><a href="_channel_activity.htm" title=":CHANnel:ACTivity">:CHANnel:ACTivity</a></p></td><td><p><a href="_activity.htm" title=":ACTivity">:ACTivity</a></p></td><td>&nbsp;</td></tr><tr><td><p><a href="_channel_label.htm" title=":CHANnel:LABel">:CHANnel:LABel</a></p></td><td><p><a href="_channel_n_label.htm" title=":CHANnel<n&gt;:LABel">:CHANnel&lt;n&gt;:LABel</a> or <a href="_digital_d_label.htm" title=":DIGital<d&gt;:LABel">:DIGital&lt;d&gt;:LABel</a></p></td><td>use CHANnel&lt;n&gt;:LABel for analog channels and use
          DIGital&lt;n&gt;:LABel for digital channels</td></tr><tr><td><p><a href="_channel_threshold.htm" title=":CHANnel:THReshold">:CHANnel:THReshold</a></p></td><td><p><a href="_pod_n_threshold.htm" title=":POD<n&gt;:THReshold">:POD&lt;n&gt;:THReshold</a> or <a href="_digital_d_threshold.htm" title=":DIGital<d&gt;:THReshold">:DIGital&lt;d&gt;:THReshold</a></p></td><td>&nbsp;</td></tr><tr><td><p><a href="_channel2_skew.htm" title=":CHANnel2:SKEW">:CHANnel2:SKEW</a></p></td><td><p><a href="_channel_n_probe_skew.htm" title=":CHANnel<n&gt;:PROBe:SKEW">:CHANnel&lt;n&gt;:PROBe:SKEW</a></p></td><td>&nbsp;</td></tr><tr><td><p><a href="_channel_n_input.htm" title=":CHANnel<n&gt;:INPut">:CHANnel&lt;n&gt;:INPut</a></p></td><td><p><a href="_channel_n_impedance.htm" title=":CHANnel<n&gt;:IMPedance">:CHANnel&lt;n&gt;:IMPedance</a></p></td><td>&nbsp;</td></tr><tr><td><p><a href="_channel_n_pmode.htm" title=":CHANnel<n&gt;:PMODe">:CHANnel&lt;n&gt;:PMODe</a></p></td><td>none</td><td>&nbsp;</td></tr><tr><td><p><a href="_display_connect.htm" title=":DISPlay:CONNect">:DISPlay:CONNect</a></p></td><td><p><a href="_display_vectors.htm" title=":DISPlay:VECTors">:DISPlay:VECTors</a></p></td><td>&nbsp;</td></tr><tr><td><p><a href="_display_order.htm" title=":DISPlay:ORDer">:DISPlay:ORDer</a></p></td><td>none</td><td>&nbsp;</td></tr><tr><td><p><a href="_erase.htm" title=":ERASe">:ERASe</a></p></td><td><p><a href="_display_clear.htm" title=":DISPlay:CLEar">:DISplay:CLEar</a></p></td><td>&nbsp;</td></tr><tr><td><p><a href="_external_pmode.htm" title=":EXTernal:PMODe">:EXTernal:PMODe</a></p></td><td>none</td><td>&nbsp;</td></tr><tr><td>FUNCtion1, FUNCtion2</td><td><p><a href="function_commands.htm" title=":FUNCtion Commands">:FUNCtion
          Commands</a></p></td><td>ADD not included</td></tr><tr><td><p><a href="_function_source.htm" title=":FUNCtion:SOURce">:FUNCtion:SOURce</a></p></td><td><p><a href="_function_source1.htm" title=":FUNCtion:SOURce1">:FUNCtion:SOURce1</a></p></td><td>Obsolete command has ADD, SUBTract, and MULTiply parameters;
          current command has GOFT parameter.</td></tr><tr><td><p><a href="_function_view.htm" title=":FUNCtion:VIEW">:FUNCtion:VIEW</a></p></td><td><p><a href="_function_display.htm" title=":FUNCtion:DISPlay">:FUNCtion:DISPlay</a></p></td><td>&nbsp;</td></tr><tr><td><p><a href="_hardcopy_destination.htm" title=":HARDcopy:DESTination">:HARDcopy:DESTination</a></p></td><td><p><a href="_hardcopy_filename.htm" title=":HARDcopy:FILename">:HARDcopy:FILename</a></p></td><td>&nbsp;</td></tr><tr><td><p><a href="_hardcopy_filename.htm" title=":HARDcopy:FILename">:HARDcopy:FILename</a></p></td><td><p><a href="_recall_filename.htm" title=":RECall:FILename">:RECall:FILename</a></p><p><a href="_recall_filename.htm" title=":RECall:FILename">:SAVE:FILename</a></p></td><td>&nbsp;</td></tr><tr><td><p><a href="_hardcopy_grayscale.htm" title=":HARDcopy:GRAYscale">:HARDcopy:GRAYscale</a></p></td><td><p><a href="_hardcopy_palette.htm" title=":HARDcopy:PALette">:HARDcopy:PALette</a></p></td><td>&nbsp;</td></tr><tr><td><p><a href="_hardcopy_igcolors.htm" title=":HARDcopy:IGColors">:HARDcopy:IGColors</a></p></td><td><p><a href="_hardcopy_inksaver.htm" title=":HARDcopy:INKSaver">:HARDcopy:INKSaver</a></p></td><td>&nbsp;</td></tr><tr><td><p><a href="_hardcopy_pdriver.htm" title=":HARDcopy:PDRiver">:HARDcopy:PDRiver</a></p></td><td><p><a href="_hardcopy_aprinter.htm" title=":HARDcopy:APRinter">:HARDcopy:APRinter</a></p></td><td>&nbsp;</td></tr><tr><td><p><a href="_measure_lower.htm" title=":MEASure:LOWer">:MEASure:LOWer</a></p></td><td><p><a href="_measure_define.htm" title=":MEASure:DEFine">:MEASure:DEFine:THResholds</a></p></td><td>MEASure:DEFine:THResholds can define absolute values or
          percentage</td></tr><tr><td><p><a href="_measure_scratch.htm" title=":MEASure:SCRatch">:MEASure:SCRatch</a></p></td><td><p><a href="_measure_clear.htm" title=":MEASure:CLEar">:MEASure:CLEar</a></p></td><td>&nbsp;</td></tr><tr><td><p><a href="_measure_tdelta.htm" title=":MEASure:TDELta">:MEASure:TDELta</a></p></td><td><p><a href="_marker_xdelta.htm" title=":MARKer:XDELta">:MARKer:XDELta</a></p></td><td>&nbsp;</td></tr><tr><td><p><a href="_measure_thresholds.htm" title=":MEASure:THResholds">:MEASure:THResholds</a></p></td><td><p><a href="_measure_define.htm" title=":MEASure:DEFine">:MEASure:DEFine:THResholds</a></p></td><td>MEASure:DEFine:THResholds can define absolute values or
          percentage</td></tr><tr><td><p><a href="_measure_tstart.htm" title=":MEASure:TSTArt">:MEASure:TSTArt</a></p></td><td><p><a href="_marker_x1position.htm" title=":MARKer:X1Position">:MARKer:X1Position</a></p></td><td>&nbsp;</td></tr><tr><td><p><a href="_measure_tstop.htm" title=":MEASure:TSTOp">:MEASure:TSTOp</a></p></td><td><p><a href="_marker_x2position.htm" title=":MARKer:X2Position">:MARKer:X2Position</a></p></td><td>&nbsp;</td></tr><tr><td><p><a href="_measure_tvolt.htm" title=":MEASure:TVOLt">:MEASure:TVOLt</a></p></td><td><p><a href="_measure_tvalue.htm" title=":MEASure:TVALue">:MEASure:TVALue</a></p></td><td>TVALue measures additional values such as db, Vs,
          etc.</td></tr><tr><td><p><a href="_measure_upper.htm" title=":MEASure:UPPer">:MEASure:UPPer</a></p></td><td><p><a href="_measure_define.htm" title=":MEASure:DEFine">:MEASure:DEFine:THResholds</a></p></td><td>MEASure:DEFine:THResholds can define absolute values or
          percentage</td></tr><tr><td><p><a href="_measure_vdelta.htm" title=":MEASure:VDELta">:MEASure:VDELta</a></p></td><td><p><a href="_marker_ydelta.htm" title=":MARKer:YDELta">:MARKer:YDELta</a></p></td><td>&nbsp;</td></tr><tr><td><p><a href="_measure_vstart.htm" title=":MEASure:VSTArt">:MEASure:VSTArt</a></p></td><td><p><a href="_marker_y1position.htm" title=":MARKer:Y1Position">:MARKer:Y1Position</a></p></td><td>&nbsp;</td></tr><tr><td><p><a href="_measure_vstop.htm" title=":MEASure:VSTOp">:MEASure:VSTOp</a></p></td><td><p><a href="_marker_y2position.htm" title=":MARKer:Y2Position">:MARKer:Y2Position</a></p></td><td>&nbsp;</td></tr><tr><td><p><a href="_mtest_amask_save.htm" title=":MTESt:AMASk:{SAVE | STORe}">:MTESt:AMASk:{SAVE |
          STORe}</a></p></td><td><p><a href="_save_mask_start.htm" title=":SAVE:MASK[:STARt]">:SAVE:MASK[:STARt]</a></p></td><td>&nbsp;</td></tr><tr><td><p><a href="_mtest_average.htm" title=":MTESt:AVERage">:MTESt:AVERage</a></p></td><td><p><a href="_acquire_type.htm" title=":ACQuire:TYPE">:ACQuire:TYPE
          AVERage</a></p></td><td>&nbsp;</td></tr><tr><td><p><a href="_mtest_average_count.htm" title=":MTESt:AVERage:COUNt">:MTESt:AVERage:COUNt</a></p></td><td><p><a href="_acquire_count.htm" title=":ACQuire:COUNt">:ACQuire:COUNt</a></p></td><td>&nbsp;</td></tr><tr><td><p><a href="_mtest_load.htm" title=":MTESt:LOAD">:MTESt:LOAD</a></p></td><td><p><a href="_recall_mask_start.htm" title=":RECall:MASK[:STARt]">:RECall:MASK[:STARt]</a></p></td><td>&nbsp;</td></tr><tr><td><p><a href="_mtest_rumode.htm" title=":MTESt:RUMode">:MTESt:RUMode</a></p></td><td><p><a href="_mtest_rmode.htm" title=":MTESt:RMODe">:MTESt:RMODe</a></p></td><td>&nbsp;</td></tr><tr><td><p><a href="_mtest_rumode_sofailure.htm" title=":MTESt:RUMode:SOFailure">:MTESt:RUMode:SOFailure</a></p></td><td><p><a href="_mtest_rmode_faction_stop.htm" title=":MTESt:RMODe:FACTion:STOP">:MTESt:RMODe:FACTion:STOP</a></p></td><td>&nbsp;</td></tr><tr><td><p><a href="_mtest_start_stop.htm" title=":MTESt:{STARt | STOP}">:MTESt:{STARt |
          STOP}</a></p></td><td><p><a href="_run.htm" title=":RUN">:RUN</a> or <a href="_stop.htm" title=":STOP">:STOP</a></p></td><td>&nbsp;</td></tr><tr><td><p><a href="_mtest_trigger_source.htm" title=":MTESt:TRIGger:SOURce">:MTESt:TRIGger:SOURce</a></p></td><td><p><a href="trigger_commands.htm" title=":TRIGger Commands">:TRIGger
          Commands</a></p></td><td>There are various commands for setting the source with
          different types of triggers.</td></tr><tr><td><p><a href="_print_query.htm" title=":PRINt?">:PRINt?</a></p></td><td><p><a href="_display_data.htm#_display_data_query" title="Query Syntax">:DISPlay:DATA?</a></p></td><td>&nbsp;</td></tr><tr><td><p><a href="_save_image_area.htm" title=":SAVE:IMAGe:AREA">:SAVE:IMAGe:AREA</a></p></td><td>none</td><td>&nbsp;</td></tr><tr><td><p><a href="_timebase_delay.htm" title=":TIMebase:DELay">:TIMebase:DELay</a></p></td><td><p><a href="_timebase_position.htm" title=":TIMebase:POSition">:TIMebase:POSition</a> or <a href="_timebase_window_position.htm" title=":TIMebase:WINDow:POSition">:TIMebase:WINDow:POSition</a></p></td><td>TIMebase:POSition is position value of main time base;
          TIMebase:WINDow:POSition is position value of zoomed (delayed) time
          base window.</td></tr><tr><td><p><a href="_trigger_threshold.htm" title=":TRIGger:THReshold">:TRIGger:THReshold</a></p></td><td><p><a href="_pod_n_threshold.htm" title=":POD<n&gt;:THReshold">:POD&lt;n&gt;:THReshold</a> or <a href="_digital_d_threshold.htm" title=":DIGital<d&gt;:THReshold">:DIGital&lt;d&gt;:THReshold</a></p></td><td>&nbsp;</td></tr><tr><td><p><a href="_trigger_tv_tvmode.htm" title=":TRIGger:TV:TVMode">:TRIGger:TV:TVMode</a></p></td><td><p><a href="_trigger_tv_mode.htm" title=":TRIGger:TV:MODE">:TRIGger:TV:MODE</a></p></td><td>&nbsp;</td></tr></tbody></table></div><h2><a name="d0e47811"></a>Discontinued Commands</h2><p>Discontinued commands are commands that were used by previous
  oscilloscopes, but are not supported by the InfiniiVision 2000&nbsp;X-Series
  oscilloscopes. Listed below are the Discontinued commands and the nearest
  equivalent command available (if any).</p><div class="informaltable"><table cellspacing="0" cellpadding="5" border="1"><colgroup><col><col><col></colgroup><thead valign="bottom"><tr><th align="left">Discontinued Command</th><th align="left">Current Command Equivalent</th><th align="left">Comments</th></tr></thead><tbody valign="top"><tr><td>ASTore</td><td><p><a href="_display_persistence.htm" title=":DISPlay:PERSistence">:DISPlay:PERSistence
          INFinite</a></p></td><td>&nbsp;</td></tr><tr><td>CHANnel:MATH</td><td><p><a href="_function_operation.htm" title=":FUNCtion:OPERation">:FUNCtion:OPERation</a></p></td><td>ADD not included</td></tr><tr><td>CHANnel&lt;n&gt;:PROTect</td><td><p><a href="_channel_n_protection.htm" title=":CHANnel<n&gt;:PROTection">:CHANnel&lt;n&gt;:PROTection</a></p></td><td>Previous form of this command was used to enable/disable 50&#937;
          protection. The new command resets a tripped protect and the query
          returns the status of TRIPed or NORMal.</td></tr><tr><td>DISPlay:INVerse</td><td>none</td><td>&nbsp;</td></tr><tr><td>DISPlay:COLumn</td><td>none</td><td>&nbsp;</td></tr><tr><td>DISPlay:FREeze</td><td>none</td><td>&nbsp;</td></tr><tr><td>DISPlay:GRID</td><td>none</td><td>&nbsp;</td></tr><tr><td>DISPLay:LINE</td><td>none</td><td>&nbsp;</td></tr><tr><td>DISPlay:PIXel</td><td>none</td><td>&nbsp;</td></tr><tr><td>DISPlay:POSition</td><td>none</td><td>&nbsp;</td></tr><tr><td>DISPlay:ROW</td><td>none</td><td>&nbsp;</td></tr><tr><td>DISPlay:TEXT</td><td>none</td><td>&nbsp;</td></tr><tr><td>FUNCtion:MOVE</td><td>none</td><td>&nbsp;</td></tr><tr><td>FUNCtion:PEAKs</td><td>none</td><td>&nbsp;</td></tr><tr><td>HARDcopy:ADDRess</td><td>none</td><td>Only parallel printer port is supported. GPIB printing not
          supported</td></tr><tr><td>MASK</td><td>none</td><td>All commands discontinued, feature not available</td></tr><tr><td>SYSTem:KEY</td><td>none</td><td>&nbsp;</td></tr><tr><td>TEST:ALL</td><td><p><a href="_tst.htm" title="*TST (Self Test)">*TST (Self
          Test)</a></p></td><td>&nbsp;</td></tr><tr><td>TRACE subsystem</td><td>none</td><td>All commands discontinued, feature not available</td></tr><tr><td>TRIGger:ADVanced subsystem</td><td>&nbsp;</td><td>Use new GLITch, PATTern, or TV trigger modes</td></tr><tr><td>TRIGger:TV:FIELd</td><td><p><a href="_trigger_tv_mode.htm" title=":TRIGger:TV:MODE">:TRIGger:TV:MODE</a></p></td><td>&nbsp;</td></tr><tr><td>TRIGger:TV:TVHFrej</td><td>&nbsp;</td><td>&nbsp;</td></tr><tr><td>TRIGger:TV:VIR</td><td>none</td><td>&nbsp;</td></tr><tr><td>VAUToscale</td><td>none</td><td>&nbsp;</td></tr></tbody></table></div><h2><a name="d0e47984"></a>Discontinued Parameters</h2><p>Some previous oscilloscope queries returned control setting values of
  OFF and ON. The InfiniiVision 2000&nbsp;X-Series oscilloscopes only return
  the enumerated values 0 (for off) and 1 (for on).</p></div></body></html>